id,sigTypeId,dataSource,deviceName,deviceType,waveDuration,waveStartTimestamp,waveEndTimestamp,eventStartTimestamp,samplingRate,faultType,description,dataType,eventTags,eventTagsBi,eventTags_color,latent_x,latent_y,latent_coord,latent_vectors,embedding_coord,cluster_label,cluster_prob
1,1,Provider 1,Site0014,,0.183,2006-06-09T00:00:00Z,2006-06-09T00:00:00.183203134Z,2006-06-09T00:00:00Z,7692.0,,Recloser tripped on F_0000010 no apparent cause.,PoW,Events::Other::Unknown/r/nEquipment::Interrupting Device::Recloser,"[1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.940015, 0.975158, 0.131326, 1.0)",-1.6724746,-0.025865233,"-6.77048921585083,-6.90016508102417","-6.770489,-6.900165,7.244294,7.677699,-7.468981,-7.3872757,-6.181077,6.5569973","-1.6724746227264404,-0.025865232571959496",11.0,1.0
2,1,Provider 1,Site0014,,0.166,2006-08-10T00:00:00Z,2006-08-10T00:00:00.166536467Z,2006-08-10T00:00:00Z,7692.0,,No outage information found for this event. May have been a temporary fault cleared by a successful recloser operation per the sag duration.,PoW,Events::Fault::Momentary/r/nEvents::System Event/Condition::Sag/r/nEquipment::Interrupting Device::Recloser,"[0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.7653165,-0.011512508,"-6.789192199707031,-6.943656921386719","-6.789192,-6.943657,7.2937593,7.7006893,-7.5016336,-7.4279895,-6.2031407,6.5884514","-1.7653164863586426,-0.011512507684528828",0.0,0.9626322789247006
3,1,Provider 1,Site0010,,0.099,2006-08-01T00:00:00.400000005Z,2006-08-01T00:00:00.499869802Z,2006-08-01T00:00:00.400000005Z,7692.0,,A lightning strike caused primary to fall to the ground and trip the circuit breaker of F_0000024.,PoW,Events::External::Lightning Strike/r/nEquipment::Interrupting Device::Circuit Breaker/r/nConditions::Equipment Conditions::Live wire on ground,"[0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.9816803,-0.018241964,"-6.872335433959961,-7.0214152336120605","-6.8723354,-7.021415,7.3464227,7.7905083,-7.5714817,-7.5291967,-6.2700944,6.6567745","-1.9816802740097046,-0.018241964280605316",8.0,0.9996522111113394
4,1,Provider 1,Site0010,,0.199,2006-08-01T00:00:00Z,2006-08-01T00:00:00.199869802Z,2006-08-01T00:00:00Z,7692.0,,A lightning strike caused a recloser on F_0000026 to operate twice and caused primary wire to fall to the ground.,PoW,Events::External::Lightning Strike/r/nEquipment::Interrupting Device::Recloser/r/nConditions::Equipment Conditions::Live wire on ground,"[0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.5953293,-0.033450093,"-6.7487382888793945,-6.8821635246276855","-6.7487383,-6.8821635,7.212545,7.655081,-7.4351645,-7.349143,-6.145744,6.5400777","-1.5953292846679688,-0.03345009312033653",11.0,1.0
5,1,Provider 1,Site0010,,0.183,2006-08-01T00:00:00Z,2006-08-01T00:00:00.183203134Z,2006-08-01T00:00:00Z,7692.0,,A lightning strike caused a recloser on F_0000026 to operate twice and caused primary wire to fall to the ground.,PoW,Events::External::Lightning Strike/r/nEquipment::Interrupting Device::Recloser/r/nConditions::Equipment Conditions::Live wire on ground,"[0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.67457,-0.023842067,"-6.768784523010254,-6.9025983810424805","-6.7687845,-6.9025984,7.2486377,7.6770387,-7.4704947,-7.386828,-6.180714,6.5577865","-1.6745699644088745,-0.023842066526412964",11.0,1.0
6,1,Provider 1,Site0010,,0.249,2006-08-01T00:00:00Z,2006-08-01T00:00:00.249837271Z,2006-08-01T00:00:00Z,7692.0,,A lightning strike caused a recloser on F_0000026 to operate twice and caused primary wire to fall to the ground.,PoW,Events::External::Lightning Strike/r/nEquipment::Interrupting Device::Recloser/r/nConditions::Equipment Conditions::Live wire on ground,"[0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.3248287,-0.029228132,"-6.664093017578125,-6.77567720413208","-6.664093,-6.775677,7.1098533,7.543254,-7.355718,-7.2403603,-6.0838823,6.434593","-1.3248287439346313,-0.029228132218122482",5.0,0.9994431166758269
7,1,Provider 1,Site0010,,0.233,2006-08-01T00:00:00Z,2006-08-01T00:00:00.233203137Z,2006-08-01T00:00:00Z,7692.0,,A lightning strike caused a recloser on F_0000026 to operate twice and caused primary wire to fall to the ground.,PoW,Events::External::Lightning Strike/r/nEquipment::Interrupting Device::Recloser/r/nConditions::Equipment Conditions::Live wire on ground,"[0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.4133892,-0.033751454,"-6.686286926269531,-6.8087992668151855","-6.686287,-6.8087993,7.141966,7.585782,-7.3687706,-7.297139,-6.094408,6.4709797","-1.4133892059326172,-0.03375145420432091",11.0,0.9999829123596009
8,1,Provider 1,Site0009_F_0000065,,0.098,2004-12-31T23:59:59.983333333Z,2005-01-01T00:00:00.082291666Z,2004-12-31T23:59:59.983333333Z,961.0,,Fault caused line recloser lockout. Tree Outside Right of Way (Fall/Lean On Primary),PoW,Events::Vegetation::Tree/r/nEquipment::Interrupting Device::Recloser,"[0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-2.1193488,0.00664655,"-6.895746231079102,-7.066823482513428","-6.895746,-7.0668235,7.4235845,7.8300114,-7.638728,-7.561107,-6.3301587,6.7034035","-2.1193487644195557,0.006646549794822931",7.0,0.9999999998729274
9,1,Provider 1,Site0014,,0.083,2006-10-31T00:00:00Z,2006-10-31T00:00:00.083203129Z,2006-10-31T00:00:00Z,7692.0,,A conductor off the pin on F_0000012 out of Site0014 Sub. caused a recloser to trip.,PoW,Equipment::Overhead Equipment::Conductor/r/nEquipment::Overhead Equipment::Insulator/r/nEquipment::Interrupting Device::Recloser/r/nConditions::Equipment Conditions::Conductor off insulator,"[0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-2.0207856,-0.008296651,"-6.884305000305176,-7.035653591156006","-6.884305,-7.0356536,7.3517785,7.792933,-7.5994296,-7.5540895,-6.286795,6.663279","-2.0207855701446533,-0.00829665083438158",3.0,0.999922888906521
10,1,Provider 1,Site0014,,0.183,2006-08-10T00:00:00Z,2006-08-10T00:00:00.183226987Z,2006-08-10T00:00:00Z,7692.0,,No outage information found for this event. May have been a temporary fault cleared by a successful recloser operation per the sag duration.,PoW,Events::Fault::Momentary/r/nEvents::System Event/Condition::Sag/r/nEquipment::Interrupting Device::Recloser,"[0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.6742568,-0.02163416,"-6.766513824462891,-6.900578022003174","-6.766514,-6.900578,7.251868,7.6729565,-7.4741726,-7.390038,-6.180216,6.555258","-1.6742568016052246,-0.021634159609675407",11.0,0.9999999999999996
11,1,Provider 1,Site0010,,0.216,2006-02-26T00:00:00Z,2006-02-26T00:00:00.216480084Z,2006-02-26T00:00:00Z,7692.0,,Mylar ballons got across the primary and tripped a recloser on F_0000023 out of Site0010 Substation.,PoW,Events::Other::Mylar Balloon/r/nEquipment::Substation::Distribution/r/nEquipment::Interrupting Device::Recloser,"[0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.5195701,-0.03140854,"-6.721704483032227,-6.842855930328369","-6.7217045,-6.842856,7.1793637,7.620657,-7.409762,-7.344823,-6.1254044,6.50903","-1.5195701122283936,-0.03140854090452194",11.0,1.0
12,1,Provider 1,Site0014,,0.183,2006-10-31T00:00:00Z,2006-10-31T00:00:00.183226987Z,2006-10-31T00:00:00Z,7692.0,,A conductor off the pin on F_0000012 out of Site0014 Sub. caused a recloser to trip.,PoW,Equipment::Substation::Distribution/r/nEquipment::Overhead Equipment::Conductor/r/nEquipment::Overhead Equipment::Insulator/r/nEquipment::Interrupting Device::Recloser/r/nConditions::Equipment Conditions::Conductor off insulator,"[0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.6681535,-0.02358814,"-6.7669901847839355,-6.899740219116211","-6.76699,-6.89974,7.2472243,7.6731434,-7.469271,-7.385839,-6.179196,6.553297","-1.6681535243988037,-0.023588139563798904",11.0,1.0
13,1,Provider 1,Site0014,,0.149,2006-10-31T00:00:00Z,2006-10-31T00:00:00.149869799Z,2006-10-31T00:00:00Z,7692.0,,A conductor off the pin on F_0000012 out of Site0014 Sub. caused a recloser to trip.,PoW,Equipment::Substation::Distribution/r/nEquipment::Overhead Equipment::Conductor/r/nEquipment::Overhead Equipment::Insulator/r/nEquipment::Interrupting Device::Recloser/r/nConditions::Equipment Conditions::Conductor off insulator,"[0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.840397,-0.021713959,"-6.829014778137207,-6.973406791687012","-6.829015,-6.973407,7.321841,7.7317114,-7.5212154,-7.4530983,-6.226158,6.604935","-1.8403970003128052,-0.02171395905315876",0.0,0.9947453400281654
14,1,Provider 1,Site0014,,0.149,2006-11-11T00:00:00Z,2006-11-11T00:00:00.149908825Z,2006-11-11T00:00:00Z,7692.0,,Unknown cause. Possible successful recloser operation based on the event duration (4.5 cycles).,PoW,Events::Other::Unknown/r/nEquipment::Interrupting Device::Recloser,"[1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.940015, 0.975158, 0.131326, 1.0)",-1.8365501,-0.025879301,"-6.830446243286133,-6.969837665557861","-6.8304462,-6.9698377,7.316687,7.733438,-7.5183935,-7.452597,-6.223682,6.605215","-1.8365501165390015,-0.025879301130771637",0.0,0.9992214238343432
15,1,Provider 1,Site0009_F_0000065,,0.082,2004-12-31T23:59:59.983333333Z,2005-01-01T00:00:00.065624999Z,2004-12-31T23:59:59.983333333Z,961.0,,Fault caused line recloser lockout. Tree Outside Right of Way (Fall/Lean On Primary),PoW,Events::Vegetation::Tree/r/nEquipment::Interrupting Device::Recloser/r/nEvents::Fault::Unknown Fault,"[0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-2.120092,0.007353024,"-6.895290374755859,-7.06835412979126","-6.8952904,-7.068354,7.425098,7.8308253,-7.637317,-7.5608683,-6.331109,6.7029424","-2.1200919151306152,0.0073530240915715694",7.0,0.9999999999357687
16,1,Provider 1,Site0009_F_0000065,,0.248,2004-12-31T23:59:59.983333333Z,2005-01-01T00:00:00.232291666Z,2004-12-31T23:59:59.983333333Z,961.0,,Fault caused line recloser lockout. Tree Outside Right of Way (Fall/Lean On Primary),PoW,Events::Vegetation::Tree/r/nEquipment::Interrupting Device::Recloser/r/nEvents::Fault::Unknown Fault,"[0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-2.1173537,0.0109902145,"-6.888156890869141,-7.067790508270264","-6.888157,-7.0677905,7.4249983,7.8309546,-7.6424627,-7.552586,-6.331423,6.705615","-2.117353677749634,0.01099021453410387",7.0,0.999999999999214
17,1,Provider 1,Site0009_F_0000065,,0.232,2004-12-31T23:59:59.983333333Z,2005-01-01T00:00:00.215624999Z,2004-12-31T23:59:59.983333333Z,961.0,,Fault caused line recloser lockout. Tree Outside Right of Way (Fall/Lean On Primary),PoW,Events::Vegetation::Tree/r/nEquipment::Interrupting Device::Recloser,"[0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-2.116734,0.011237864,"-6.887251377105713,-7.0676798820495605","-6.8872514,-7.06768,7.4250293,7.831888,-7.6407776,-7.551503,-6.331997,6.706283","-2.116734027862549,0.011237864382565022",7.0,0.9999999999993774
18,1,Provider 1,Site0009_F_0000063,,0.065,2005-05-16T23:59:59.983333333Z,2005-05-17T00:00:00.048958333Z,2005-05-16T23:59:59.983333333Z,961.0,,possible riser to close to pole,PoW,Events::Error::Conductor Sag or Inadequate Clearance,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-2.1190984,0.0070967507,"-6.896217346191406,-7.068317413330078","-6.8962173,-7.0683174,7.42383,7.830942,-7.63627,-7.5590043,-6.3323236,6.7024617","-2.119098424911499,0.007096750661730766",7.0,0.9999999999270193
19,1,Provider 1,Site0009,,0.098,2005-01-06T23:59:59.983333333Z,2005-01-07T00:00:00.082291666Z,2005-01-06T23:59:59.983333333Z,961.0,,Overhead Insulator Failure. BROKEN INSULATOR,PoW,Events::Equipment Failure::Equipment Failure/r/nEvents::Fault::Insulation Fault/r/nEquipment::Overhead Equipment::Insulator,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-2.1187153,0.0069102277,"-6.897027492523193,-7.067230701446533","-6.8970275,-7.0672307,7.421987,7.8290854,-7.6360717,-7.5625677,-6.3305855,6.7035236","-2.118715286254883,0.006910227704793215",7.0,0.999999999914146
20,1,Provider 1,Site0009_F_0000065,,0.082,2005-03-07T23:59:59.983333333Z,2005-03-08T00:00:00.065624999Z,2005-03-07T23:59:59.983333333Z,961.0,,Tree Outside Right of Way (Fall/Lean On Primary). Tree fell on phase A.,PoW,Events::Vegetation::Tree/r/nPhase::Single-phase::Phase A,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-2.1157873,0.0014455366,"-6.896939277648926,-7.060932159423828","-6.8969393,-7.060932,7.4293456,7.8313694,-7.634014,-7.5563374,-6.3288536,6.70212","-2.1157872676849365,0.0014455366181209683",7.0,0.9999999759464394
21,1,Provider 1,Site0009_F_0000063,,0.048,2005-03-22T23:59:59.983333333Z,2005-03-23T00:00:00.032291666Z,2005-03-22T23:59:59.983333333Z,961.0,,Repair/Replace Damaged or Failed Facilities,PoW,Events::Construction & Maintenance::Forced Maintenance,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-2.1174297,0.006514763,"-6.89565372467041,-7.066205024719238","-6.8956537,-7.066205,7.4248185,7.830519,-7.6327047,-7.561525,-6.3317385,6.7014766","-2.117429733276367,0.006514762993901968",7.0,0.9999999998801039
22,1,Provider 1,Site0009_F_0000065,,0.298,2005-03-07T23:59:59.983333333Z,2005-03-08T00:00:00.282291666Z,2005-03-07T23:59:59.983333333Z,961.0,,Tree Outside Right of Way (Fall/Lean On Primary). Tree fell on phase A.,PoW,Events::Vegetation::Tree/r/nPhase::Single-phase::Phase A,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-2.1093707,0.001458157,"-6.8995680809021,-7.062045574188232","-6.899568,-7.0620456,7.4245334,7.8257084,-7.6247754,-7.55923,-6.3251524,6.7013006","-2.109370708465576,0.0014581569703295827",7.0,0.9999999381481245
23,1,Provider 1,Site0009_F_0000063,,0.065,2005-05-14T23:59:59.983333333Z,2005-05-15T00:00:00.048958333Z,2005-05-14T23:59:59.983333333Z,961.0,,Tree Inside Right of Way (Fall/Lean On Primary),PoW,Events::Vegetation::Tree,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-2.1169767,0.0030894272,"-6.897421360015869,-7.061207294464111","-6.8974214,-7.0612073,7.430232,7.829178,-7.632898,-7.5599527,-6.3291698,6.7034073","-2.116976737976074,0.003089427249506116",7.0,0.9999999952592669
24,1,Provider 1,Site0009_F_0000063,,0.065,2005-05-11T23:59:59.983333333Z,2005-05-12T00:00:00.048958333Z,2005-05-11T23:59:59.983333333Z,961.0,,Cutout/Fuse Link Failure. lighting in area,PoW,Conditions::Weather::Lightning Storm/r/nEquipment::Interrupting Device::Fuse Cutout/r/nEquipment::Interrupting Device::Fuse,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-2.118793,0.0046234764,"-6.896821975708008,-7.065902233123779","-6.896822,-7.065902,7.427023,7.8312006,-7.6371017,-7.5561857,-6.330311,6.7039146","-2.11879301071167,0.004623476415872574",7.0,0.9999999988604253
25,1,Provider 1,Site0009_F_0000065,,0.082,2005-03-07T23:59:59.983333333Z,2005-03-08T00:00:00.065624999Z,2005-03-07T23:59:59.983333333Z,961.0,,Tree Outside Right of Way (Fall/Lean On Primary). Tree fell on phase A.,PoW,Events::Vegetation::Tree/r/nPhase::Single-phase::Phase A,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-2.1148417,0.0013938738,"-6.897434234619141,-7.0607380867004395","-6.897434,-7.060738,7.428889,7.8306313,-7.632428,-7.556397,-6.328722,6.7021866","-2.1148416996002197,0.0013938738266006112",7.0,0.9999999752549836
26,1,Provider 1,Site0009_F_0000065,,0.315,2005-03-07T23:59:59.983333333Z,2005-03-08T00:00:00.298958333Z,2005-03-07T23:59:59.983333333Z,961.0,,Tree Outside Right of Way (Fall/Lean On Primary). Tree fell on phase A.,PoW,Events::Vegetation::Tree/r/nPhase::Single-phase::Phase A,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-2.1093044,-0.0032394903,"-6.900726318359375,-7.058037281036377","-6.9007263,-7.0580373,7.4255834,7.827838,-7.626195,-7.560755,-6.322384,6.699835","-2.109304428100586,-0.0032394903246313334",7.0,0.9999964316678387
27,1,Provider 1,Site0009_F_0000061,,0.115,2005-05-24T23:59:59.983333333Z,2005-05-25T00:00:00.098958333Z,2005-05-24T23:59:59.983333333Z,961.0,,Overhead Transformer Outage. Bblown tap line fuse bad transformer.,PoW,Events::Equipment Failure::Transformer Failure/r/nEvents::Protection Event::Fuse Blow/r/nEquipment::Transformer::Overhead Service Transformer,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-2.1150463,0.0064881356,"-6.896666526794434,-7.0663743019104","-6.8966665,-7.0663743,7.4233804,7.827644,-7.630643,-7.560856,-6.329297,6.703287","-2.115046262741089,0.006488135550171137",7.0,0.9999999998683382
28,1,Provider 1,Site0009_F_0000061,,0.065,2005-05-23T23:59:59.983333333Z,2005-05-24T00:00:00.048958333Z,2005-05-23T23:59:59.983333333Z,961.0,,Cutout/Fuse Link Failure. possible lightning,PoW,Events::External::Lightning Strike/r/nEquipment::Interrupting Device::Fuse Cutout/r/nEquipment::Interrupting Device::Fuse,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-2.119198,0.004626852,"-6.896966934204102,-7.06601619720459","-6.896967,-7.066016,7.4275846,7.8311834,-7.6373186,-7.5560303,-6.330328,6.7042027","-2.1191980838775635,0.004626851994544268",7.0,0.9999999987745021
29,1,Provider 1,Site0009_F_0000063,,0.298,2005-05-23T23:59:59.983333333Z,2005-05-24T00:00:00.282291666Z,2005-05-23T23:59:59.983333333Z,961.0,,"Lightning struck transf, burned primary down.Overhead Primary Failure (No Tree Involved)",PoW,Events::Equipment Failure::Transformer Failure/r/nEvents::External::Lightning Strike/r/nEquipment::Transformer::Overhead Service Transformer,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-2.1050255,0.0036611413,"-6.897169589996338,-7.059410572052002","-6.8971696,-7.0594106,7.4214306,7.8232813,-7.623117,-7.5587387,-6.3266416,6.7006345","-2.10502552986145,0.003661141265183687",7.0,0.9999999097261313
30,1,Provider 1,Site0009_F_0000063,,0.248,2005-05-23T23:59:59.983333333Z,2005-05-24T00:00:00.232291666Z,2005-05-23T23:59:59.983333333Z,961.0,,"Lightning struck transf, burned primary down.Overhead Primary Failure (No Tree Involved)",PoW,Events::Equipment Failure::Transformer Failure/r/nEvents::External::Lightning Strike/r/nEquipment::Transformer::Overhead Service Transformer,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-2.1062515,0.0018048766,"-6.900491714477539,-7.060626029968262","-6.9004917,-7.060626,7.424194,7.8232746,-7.621991,-7.559226,-6.3271084,6.697123","-2.1062514781951904,0.0018048766069114208",7.0,0.9999998091309483
31,1,Provider 1,Site0009_F_0000061,,0.098,2005-01-06T23:59:59.983333333Z,2005-01-07T00:00:00.082291666Z,2005-01-06T23:59:59.983333333Z,961.0,,Overhead Insulator Failure. BROKEN INSULATOR,PoW,Events::Equipment Failure::Equipment Failure/r/nEquipment::Overhead Equipment::Insulator,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-2.118958,0.00670739,"-6.8966569900512695,-7.066969394683838","-6.896657,-7.0669694,7.422826,7.8293524,-7.637445,-7.561399,-6.330413,6.703622","-2.118957996368408,0.006707389838993549",7.0,0.9999999998883835
32,1,Provider 1,Site0009_F_0000064,,0.065,2005-05-11T23:59:59.983333333Z,2005-05-12T00:00:00.048958333Z,2005-05-11T23:59:59.983333333Z,961.0,,Fuse blown during thunderstorm; Unknown cause,PoW,Conditions::Weather::Heavy Rain/r/nConditions::Weather::Lightning Storm/r/nEvents::Other::Unknown/r/nEquipment::Interrupting Device::Fuse,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-2.1172152,0.003318698,"-6.897597312927246,-7.061316967010498","-6.8975973,-7.061317,7.429551,7.82915,-7.6325064,-7.561226,-6.3294697,6.703314","-2.117215156555176,0.003318697912618518",7.0,0.99999999619825
33,1,Provider 1,Site0009_F_0000062,,0.198,2005-05-14T23:59:59.983333333Z,2005-05-15T00:00:00.182291666Z,2005-05-14T23:59:59.983333333Z,961.0,,Animal caused fuse to blow,PoW,Events::Wildlife::Small Animal/r/nEquipment::Interrupting Device::Fuse,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-2.1185274,0.008888584,"-6.889285087585449,-7.06243896484375","-6.889285,-7.062439,7.427372,7.8313947,-7.6427813,-7.555209,-6.3321075,6.706739","-2.118527412414551,0.00888858363032341",7.0,0.9999999999911964
34,1,Provider 1,Site0009_F_0000062,,0.182,2005-05-14T23:59:59.983333333Z,2005-05-15T00:00:00.165625Z,2005-05-14T23:59:59.983333333Z,961.0,,Animal caused fuse to blow,PoW,Events::Wildlife::Small Animal/r/nEquipment::Interrupting Device::Fuse,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-2.1187658,0.006116989,"-6.891997337341309,-7.062707424163818","-6.8919973,-7.0627074,7.426686,7.8327417,-7.641411,-7.554869,-6.330881,6.7066765","-2.1187658309936523,0.006116989068686962",7.0,0.9999999997878222
35,1,Provider 1,Site0009_F_0000063,,0.048,2005-03-07T23:59:59.983333333Z,2005-03-08T00:00:00.032291666Z,2005-03-07T23:59:59.983333333Z,961.0,,Limb Fell from Outside Right of Way,PoW,Events::Vegetation::Branches/r/nEvents::Vegetation::Tree,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-2.1167479,0.004936141,"-6.896284103393555,-7.063948631286621","-6.896284,-7.0639486,7.425922,7.8302126,-7.63145,-7.5625734,-6.3304453,6.7018166","-2.1167478561401367,0.004936140961945057",7.0,0.9999999993507567
36,1,Provider 1,Site0009_F_0000062,,0.048,2005-02-27T23:59:59.983333333Z,2005-02-28T00:00:00.032291666Z,2005-02-27T23:59:59.983333333Z,961.0,,Snow/Ice on limbs into lines; Fuse blown.,PoW,Conditions::Weather::Ice/r/nEvents::Vegetation::Branches/r/nEvents::Vegetation::Tree/r/nEquipment::Interrupting Device::Fuse,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-2.1189659,0.0020231355,"-6.898767948150635,-7.063745975494385","-6.898768,-7.063746,7.4297023,7.8308744,-7.6362686,-7.556582,-6.32846,6.704522","-2.1189658641815186,0.002023135544732213",7.0,0.9999999790285143
37,1,Provider 1,Site0009_F_0000065,,0.048,2005-01-13T23:59:59.983333333Z,2005-01-14T00:00:00.032291666Z,2005-01-13T23:59:59.983333333Z,961.0,,Tree/Limb Growth,PoW,Events::Vegetation::Tree,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-2.1213892,0.005313719,"-6.897824287414551,-7.066943168640137","-6.8978243,-7.066943,7.428245,7.8313007,-7.6379642,-7.5573106,-6.3316603,6.704701","-2.121389150619507,0.005313719157129526",7.0,0.9999999990102921
38,1,Provider 1,Site0009_F_0000065,,0.182,2005-01-13T23:59:59.983333333Z,2005-01-14T00:00:00.165625Z,2005-01-13T23:59:59.983333333Z,961.0,,Tree/Limb Growth,PoW,Events::Vegetation::Branches/r/nEvents::Vegetation::Tree,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-2.119375,0.006239391,"-6.892121315002441,-7.063330173492432","-6.8921213,-7.06333,7.4280677,7.832425,-7.641797,-7.5550566,-6.3306828,6.7061634","-2.119374990463257,0.006239390932023525",7.0,0.9999999997965245
39,1,Provider 1,Site0009_F_0000063,,0.048,2005-01-13T23:59:59.983333333Z,2005-01-14T00:00:00.032291666Z,2005-01-13T23:59:59.983333333Z,961.0,,Fuse blown during heavy rain; Unknown cause,PoW,Conditions::Weather::Heavy Rain/r/nEvents::Other::Unknown/r/nEquipment::Interrupting Device::Fuse,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-2.1172595,0.0046656765,"-6.896431922912598,-7.063664436340332","-6.896432,-7.0636644,7.426779,7.830352,-7.6319876,-7.562309,-6.3303604,6.702204","-2.1172595024108887,0.00466567650437355",7.0,0.9999999991044115
40,1,Provider 1,Site0009_F_0000063,,0.098,2005-01-13T23:59:59.983333333Z,2005-01-14T00:00:00.082291666Z,2005-01-13T23:59:59.983333333Z,961.0,,Fuse blown during rain storm; Undetermined cause.,PoW,Conditions::Weather::Heavy Rain/r/nEvents::Protection Event::Fuse Blow/r/nEvents::Other::Unknown/r/nEquipment::Interrupting Device::Fuse,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-2.1162455,0.0056120334,"-6.897824764251709,-7.06604528427124","-6.897825,-7.0660453,7.425274,7.828233,-7.630121,-7.5606785,-6.329644,6.7038755","-2.1162455081939697,0.005612033419311047",7.0,0.9999999996879048
41,1,Provider 1,Site0009_F_0000061,,0.098,2005-06-15T23:59:59.983333333Z,2005-06-16T00:00:00.082291666Z,2005-06-15T23:59:59.983333333Z,961.0,,Fuse blown; Cutout/Fuse Link Failure.,PoW,Events::Equipment Failure::Equipment Failure/r/nEvents::Protection Event::Fuse Blow/r/nEquipment::Interrupting Device::Fuse Cutout/r/nEquipment::Interrupting Device::Fuse,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-2.1186306,0.0070032137,"-6.898333549499512,-7.067352771759033","-6.8983335,-7.067353,7.4238987,7.8277845,-7.632668,-7.56323,-6.3306694,6.7043734","-2.1186306476593018,0.007003213744610548",7.0,0.9999999999235074
42,1,Provider 1,Site0009_F_0000062,,0.198,2005-06-13T23:59:59.983333333Z,2005-06-14T00:00:00.182291666Z,2005-06-13T23:59:59.983333333Z,961.0,,Fuse blown; Squirrel.,PoW,Events::Protection Event::Fuse Blow/r/nEvents::Wildlife::Squirrel/r/nEquipment::Interrupting Device::Fuse,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-2.1084535,-0.001411297,"-6.900864601135254,-7.059421539306641","-6.9008646,-7.0594215,7.4261136,7.8265467,-7.6248627,-7.558222,-6.324891,6.6987057","-2.1084535121917725,-0.0014112970093265176",7.0,0.9999989994970009
43,1,Provider 1,Site0009_F_0000065,,0.048,2005-06-04T23:59:59.983333333Z,2005-06-05T00:00:00.032291666Z,2005-06-04T23:59:59.983333333Z,961.0,,Fuse blown; Underground Transformer Outage. Need to replace trans.,PoW,Events::Equipment Failure::Equipment Failure/r/nEvents::Equipment Failure::Transformer Failure/r/nEvents::Protection Event::Fuse Blow/r/nEquipment::Interrupting Device::Fuse/r/nEquipment::Transformer::Underground Service Transformer,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-2.119224,0.0066889855,"-6.89625883102417,-7.067677021026611","-6.896259,-7.067677,7.4260106,7.830753,-7.635643,-7.558473,-6.331861,6.7031374","-2.1192240715026855,0.006688985507935286",7.0,0.9999999998813864
44,1,Provider 1,Site0009_F_0000065,,0.065,2005-04-19T23:59:59.983333333Z,2005-04-20T00:00:00.048958333Z,2005-04-19T23:59:59.983333333Z,961.0,,"Fuse was blown, did not see any problems. Loggers at end of road say they did not hit line.",PoW,Events::Protection Event::Fuse Blow/r/nEvents::Other::Unknown/r/nEquipment::Interrupting Device::Fuse,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-2.11657,0.002665856,"-6.897233963012695,-7.060193061828613","-6.897234,-7.060193,7.431293,7.829277,-7.632559,-7.559128,-6.329168,6.7035418","-2.116569995880127,0.002665855921804905",7.0,0.9999999928400216
45,1,Provider 1,Site0002_F_0000047,,1.996,2007-08-30T00:00:00Z,2007-08-30T00:00:01.996800Z,2007-08-30T00:00:00Z,15385.0,,t8937 100amp lightening strike.,PoW,Events::External::Lightning Strike,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",9.419063,0.001785331,"-3.060237407684326,-2.967491388320923","-3.0602374,-2.9674914,3.3691113,3.3783555,-3.2315872,-3.2208421,-2.8312018,2.8483732","9.419062614440918,0.0017853310564532876",9.0,0.9999999999998028
46,1,Provider 1,Site0002_F_0000044,,1.996,2007-07-31T00:00:00Z,2007-07-31T00:00:01.996800Z,2007-07-31T00:00:00Z,15385.0,,last of the arching,PoW,Events::Equipment Failure::Arcing,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",9.385258,0.012109428,"-3.0521762371063232,-3.000157117843628","-3.0521762,-3.000157,3.379523,3.389476,-3.2673755,-3.2340505,-2.825558,2.8487477","9.385257720947266,0.012109427712857723",9.0,0.9999999983141294
47,1,Provider 1,Site0003_F_0000050,,1.996,2007-07-30T00:00:00Z,2007-07-30T00:00:01.996800Z,2007-07-30T00:00:00Z,15385.0,,t3527 10Amp tree limb.,PoW,Events::Vegetation::Branches/r/nEvents::Vegetation::Tree,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",9.385045,-0.0075203483,"-3.0602126121520996,-2.9947774410247803","-3.0602126,-2.9947774,3.381561,3.4002326,-3.2729023,-3.2363365,-2.8150098,2.833321","9.385045051574707,-0.00752034829929471",9.0,0.9999999895856506
