id,sigTypeId,dataSource,deviceName,deviceType,waveDuration,waveStartTimestamp,waveEndTimestamp,eventStartTimestamp,samplingRate,faultType,description,dataType,eventTags,eventTagsBi,eventTags_color,latent_x,latent_y,latent_coord,latent_vectors,embedding_coord,cluster_label,cluster_prob
48,1,Provider 1,Site0002_F_0000044,,1.996,2007-07-29T00:00:00Z,2007-07-29T00:00:01.996800Z,2007-07-29T00:00:00Z,15385.0,,more arching,PoW,Events::Equipment Failure::Arcing,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",9.385982,-0.0027699713,"-3.053217649459839,-2.9990689754486084","-3.0532176,-2.999069,3.3814535,3.3988204,-3.2765634,-3.2370648,-2.811981,2.8324747","9.385981559753418,-0.002769971266388893",9.0,0.9999999967845516
49,1,Provider 1,Site0002_F_0000044,,1.996,2007-07-29T00:00:00Z,2007-07-29T00:00:01.996800Z,2007-07-29T00:00:00Z,15385.0,,more arching,PoW,Events::Equipment Failure::Arcing,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",9.38187,0.007963417,"-3.051650047302246,-3.004318952560425","-3.05165,-3.004319,3.3812358,3.3940535,-3.2747104,-3.2358322,-2.819549,2.8430657","9.38187026977539,0.00796341709792614",9.0,0.9999999961718182
50,1,Provider 1,Site0002_F_0000044,,1.996,2007-07-25T00:00:00Z,2007-07-25T00:00:01.996800Z,2007-07-25T00:00:00Z,15385.0,,arching,PoW,Events::Equipment Failure::Arcing,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",9.382826,-0.00095141,"-3.052546977996826,-3.0017592906951904","-3.052547,-3.0017593,3.382408,3.3997638,-3.278219,-3.2376194,-2.81308,2.834128","9.38282585144043,-0.0009514099801890552",9.0,0.9999999946092903
51,1,Provider 1,Site0002_F_0000044,,1.996,2007-07-09T00:00:00Z,2007-07-09T00:00:01.996800Z,2007-07-09T00:00:00Z,15385.0,,anoher squirrel attack under t6293,PoW,Events::Wildlife::Squirrel,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",9.368289,-0.0077916193,"-3.0811355113983154,-2.982694625854492","-3.0811355,-2.9826946,3.3875043,3.4033918,-3.2544916,-3.2416787,-2.8426385,2.8551607","9.36828899383545,-0.007791619282215834",9.0,0.9999994822527415
52,1,Provider 1,Site0002_F_0000044,,1.996,2007-06-25T00:00:00Z,2007-06-25T00:00:01.996800Z,2007-06-25T00:00:00.455715Z,15385.0,,n3157 bad arrester,PoW,Events::Equipment Failure::Equipment Failure/r/nEquipment::Overhead Equipment::Arrester,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",9.356391,-0.0032823544,"-3.084547281265259,-2.9870681762695312","-3.0845473,-2.9870682,3.3913143,3.404225,-3.2560916,-3.2458622,-2.848571,2.8657813","9.356390953063965,-0.0032823544461280107",9.0,0.9999964521782089
53,1,Provider 1,Site0002_F_0000046,,1.996,2007-05-11T00:00:00Z,2007-05-11T00:00:01.996800Z,2007-05-11T00:00:00.452465Z,15385.0,,T8289 refused trans 10A rabbit att,PoW,Events::Other::Unknown,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",9.313712,-0.009974275,"-3.0998733043670654,-3.0027806758880615","-3.0998733,-3.0027807,3.4060545,3.4258804,-3.277633,-3.261795,-2.8572662,2.8706822","9.313712120056152,-0.009974274784326553",9.0,0.9737353348945276
54,1,Provider 1,Site0002_F_0000047,,1.996,2007-04-13T00:00:00Z,2007-04-13T00:00:01.996800Z,2007-04-13T00:00:00Z,15385.0,,small motor start.,PoW,Equipment::Load::Motor/r/nState::Change State::Start,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",9.287285,-0.0016815865,"-3.107682228088379,-3.0129201412200928","-3.1076822,-3.0129201,3.4151015,3.4302216,-3.2816641,-3.2704673,-2.8712914,2.8895068","9.287284851074219,-0.0016815864946693182",4.0,0.6032490128254506
55,1,Provider 1,Site0002_F_0000047,,1.996,2007-04-13T00:00:00Z,2007-04-13T00:00:01.996800Z,2007-04-13T00:00:00Z,15385.0,,t3521 100amp woodpecker attack.,PoW,Events::Wildlife::Bird/r/nEvents::Wildlife::Small Bird,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",9.280589,-0.0025020281,"-3.1105940341949463,-3.0146381855010986","-3.110594,-3.0146382,3.4168353,3.4335852,-3.2831125,-3.2728682,-2.8733754,2.892848","9.28058910369873,-0.0025020281318575144",4.0,0.8001583900576633
56,1,Provider 1,Site0009_F_0000065,,0.048,2005-01-13T23:59:59.983333333Z,2005-01-14T00:00:00.032291666Z,2005-01-13T23:59:59.983333333Z,961.0,,VINES ON TRANSFORMER,PoW,Events::Vegetation::Overgrowth/r/nEquipment::Transformer::Overhead Service Transformer,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-2.1166544,0.0046430347,"-6.896205425262451,-7.062954425811768","-6.8962054,-7.0629544,7.426595,7.8301487,-7.631645,-7.562149,-6.33037,6.702361","-2.116654396057129,0.004643034655600786",7.0,0.9999999991143822
57,1,Provider 1,Site0002_F_0000044,,1.996,2006-11-02T00:00:00Z,2006-11-02T00:00:01.996800Z,2006-11-02T00:00:00.250Z,15385.0,,wind and trees caused n3157 to blo,PoW,Conditions::Weather::High Winds/r/nEvents::Protection Event::Fuse Blow/r/nEvents::Vegetation::Branches/r/nEvents::Vegetation::Tree/r/nEquipment::Interrupting Device::Fuse,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",9.134312,-0.011190367,"-3.1584513187408447,-3.0694937705993652","-3.1584513,-3.0694938,3.4695704,3.4958525,-3.3501337,-3.3303971,-2.908187,2.924558","9.13431167602539,-0.011190366931259632",1.0,0.9997431161891451
58,1,Provider 1,Site0002_F_0000044,,1.996,2006-10-30T00:00:00Z,2006-10-30T00:00:01.996800Z,2006-10-30T00:00:00Z,15385.0,,this overload transormer blew under,PoW,Events::Equipment Failure::Transformer Failure/r/nEquipment::Transformer::Nonspecific Transformer,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",9.131485,-0.01012432,"-3.150486707687378,-3.0788636207580566","-3.1504867,-3.0788636,3.470764,3.4993477,-3.3624058,-3.3318152,-2.8992388,2.9183767","9.131484985351562,-0.010124320164322853",1.0,0.9998115709959795
59,1,Provider 1,Site0002_F_0000044,,1.996,2006-10-19T00:00:00Z,2006-10-19T00:00:01.996800Z,2006-10-19T00:00:00.285155Z,15385.0,,bad weather blew down a tree that,PoW,Conditions::Weather::High Winds/r/nEvents::Vegetation::Tree,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",9.1149845,-0.007873646,"-3.164508581161499,-3.0745999813079834","-3.1645086,-3.0746,3.4761338,3.5022993,-3.3526344,-3.3356578,-2.9186227,2.9382691","9.114984512329102,-0.00787364598363638",1.0,0.9997271587307653
60,1,Provider 1,Site0002_F_0000044,,1.996,2006-10-12T00:00:00Z,2006-10-12T00:00:01.996800Z,2006-10-12T00:00:00Z,15385.0,,unknown grimmlin caused this 10 am,PoW,Events::Other::Unknown,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",9.108142,0.011874287,"-3.144979953765869,-3.101562261581421","-3.14498,-3.1015623,3.4760635,3.4966578,-3.3750627,-3.3375058,-2.9092064,2.9372396","9.108141899108887,0.011874287389218807",10.0,0.9920853432198766
61,1,Provider 1,Site0002_F_0000044,,1.996,2006-10-01T00:00:00Z,2006-10-01T00:00:01.996800Z,2006-10-01T00:00:00.316485Z,15385.0,,bad switch barrel t6293,PoW,Events::Equipment Failure::Nonspecific Equipment Failure/r/nEquipment::Switch::Nonspecific Switch,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",9.105168,-0.010216447,"-3.169318675994873,-3.0783610343933105","-3.1693187,-3.078361,3.4793255,3.506212,-3.3584976,-3.340324,-2.9193604,2.938396","9.105168342590332,-0.010216446593403816",1.0,0.999817293482639
62,1,Provider 1,Site0002_F_0000046,,1.996,2006-09-19T00:00:00Z,2006-09-19T00:00:01.996800Z,2006-09-19T00:00:00Z,15385.0,,last of srching jumper,PoW,Equipment::Overhead Equipment::Jumper/r/nEvents::Equipment Failure::Arcing,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",9.087381,0.0035114468,"-3.1525425910949707,-3.1109774112701416","-3.1525426,-3.1109774,3.4841049,3.5095778,-3.3893585,-3.3463168,-2.9054072,2.9357579","9.087381362915039,0.003511446760967374",1.0,0.5262675071146857
63,1,Provider 1,Site0002_F_0000046,,1.996,2006-09-19T00:00:00Z,2006-09-19T00:00:01.996800Z,2006-09-19T00:00:00Z,15385.0,,same jumper still arching,PoW,Equipment::Overhead Equipment::Jumper/r/nEvents::Equipment Failure::Arcing,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",9.087473,0.009743311,"-3.1530778408050537,-3.109592914581299","-3.1530778,-3.109593,3.4836175,3.505086,-3.3832037,-3.3455253,-2.9127696,2.9432697","9.087472915649414,0.009743311442434788",10.0,0.9368414444844673
64,1,Provider 1,Site0002_F_0000046,,1.996,2006-09-19T00:00:00Z,2006-09-19T00:00:01.996800Z,2006-09-19T00:00:00Z,15385.0,,arching jumper,PoW,Equipment::Overhead Equipment::Jumper/r/nEvents::Equipment Failure::Arcing,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",9.087012,0.008779732,"-3.1521966457366943,-3.110643148422241","-3.1521966,-3.1106431,3.4834006,3.5061197,-3.3862078,-3.3463063,-2.910512,2.9412184","9.08701229095459,0.008779731579124928",10.0,0.9050352083858987
65,1,Provider 1,Site0002_F_0000046,,1.996,2006-09-19T00:00:00Z,2006-09-19T00:00:01.996800Z,2006-09-19T00:00:00Z,15385.0,,arching jumper,PoW,Equipment::Overhead Equipment::Jumper/r/nEvents::Equipment Failure::Arcing,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",9.091221,-0.010793424,"-3.166125774383545,-3.0930533409118652","-3.1661258,-3.0930533,3.484174,3.5142035,-3.3778079,-3.3458815,-2.9122283,2.9317307","9.09122085571289,-0.01079342421144247",1.0,0.9989261805051728
66,1,Provider 1,Site0002_F_0000046,,1.996,2006-09-19T00:00:00Z,2006-09-19T00:00:01.996800Z,2006-09-19T00:00:00.387500Z,15385.0,,arcing jumper under t7577,PoW,Equipment::Overhead Equipment::Jumper/r/nEvents::Equipment Failure::Arcing,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",9.087987,0.004358079,"-3.152143955230713,-3.1108615398406982","-3.152144,-3.1108615,3.4837582,3.508925,-3.3886373,-3.345949,-2.9059823,2.9363","9.087986946105957,0.004358078818768263",10.0,0.5619587330736137
67,1,Provider 1,Site0002_F_0000044,,1.996,2006-09-07T00:00:00Z,2006-09-07T00:00:01.996800Z,2006-09-07T00:00:00Z,15385.0,,wind and trees cause this fuse to b,PoW,Conditions::Weather::High Winds/r/nEvents::Protection Event::Fuse Blow/r/nEvents::Vegetation::Tree/r/nEquipment::Interrupting Device::Fuse,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",9.073898,0.006755289,"-3.15533709526062,-3.1162853240966797","-3.155337,-3.1162853,3.488932,3.5124905,-3.3954985,-3.3520966,-2.9110916,2.9405727","9.073898315429688,0.006755289155989885",10.0,0.8462911732224324
68,1,Provider 1,Site0002_F_0000046,,1.996,2006-08-19T00:00:00Z,2006-08-19T00:00:01.996800Z,2006-08-19T00:00:00Z,15385.0,,another animal attach under t3537,PoW,Events::Wildlife::Large Animal/r/nEvents::Wildlife::Small Animal,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",9.0528,0.0021619997,"-3.1825921535491943,-3.0983786582946777","-3.1825922,-3.0983787,3.4984992,3.5185804,-3.373144,-3.3577132,-2.9426093,2.9686842","9.052800178527832,0.002161999698728323",10.0,0.921214905765081
69,1,Provider 1,Site0002_F_0000044,,1.996,2006-08-01T00:00:00Z,2006-08-01T00:00:01.996800Z,2006-08-01T00:00:00Z,15385.0,,tree brought service down causing,PoW,Events::Vegetation::Tree,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",9.040281,0.003716602,"-3.167574882507324,-3.1279497146606445","-3.167575,-3.1279497,3.5006428,3.527769,-3.4084918,-3.3644412,-2.9194934,2.9502788","9.040281295776367,0.0037166019901633263",10.0,0.9857052162162804
70,1,Provider 1,Site0002_F_0000044,,1.996,2006-07-30T00:00:00Z,2006-07-30T00:00:01.996800Z,2006-07-30T00:00:00Z,15385.0,,replace ug elbow under n3395,PoW,Events::Construction & Maintenance::Maintenance/r/nEvents::Equipment Failure::Equipment Failure/r/nEquipment::Underground Equipment::Elbow,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",9.039073,0.004157598,"-3.167527437210083,-3.12888503074646","-3.1675274,-3.128885,3.5009751,3.528349,-3.4088318,-3.3649147,-2.9200222,2.9505389","9.03907299041748,0.004157598130404949",10.0,0.987912874658783
71,1,Provider 1,Site0002_F_0000044,,1.996,2006-07-30T00:00:00Z,2006-07-30T00:00:01.996800Z,2006-07-30T00:00:00Z,15385.0,,tree broke primary under n3177,PoW,Events::Vegetation::Tree/r/nEquipment::Overhead Equipment::Conductor,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",9.036526,0.009973118,"-3.167724847793579,-3.128666877746582","-3.1677248,-3.1286669,3.5009258,3.5253782,-3.407295,-3.3648503,-2.926726,2.957362","9.03652572631836,0.009973118081688881",10.0,0.9906867013289904
72,1,Provider 1,Site0002_F_0000045,,1.996,2006-07-19T00:00:00Z,2006-07-19T00:00:01.996800Z,2006-07-19T00:00:00Z,15385.0,,unknown as to what caused this,PoW,Events::Other::Unknown,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",9.030211,0.0058059506,"-3.189389705657959,-3.1109395027160645","-3.1893897,-3.1109395,3.5046856,3.5249887,-3.38199,-3.364819,-2.9499462,2.977491","9.030211448669434,0.005805950611829758",10.0,0.9962361793742709
73,1,Provider 1,Site0002_F_0000044,,1.996,2006-07-18T00:00:00Z,2006-07-18T00:00:01.996800Z,2006-07-18T00:00:00.900Z,15385.0,,live bird caused trans fuse to blo,PoW,Events::Protection Event::Fuse Blow/r/nEvents::Wildlife::Bird/r/nEquipment::Interrupting Device::Fuse/r/nEquipment::Transformer::Nonspecific Transformer,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",9.030368,0.0029504108,"-3.191009283065796,-3.1076102256774902","-3.1910093,-3.1076102,3.505575,3.5264292,-3.380407,-3.3666933,-2.950401,2.9756281","9.030367851257324,0.0029504108242690563",10.0,0.9969294132120302
74,1,Provider 1,Site0002_F_0000046,,0.998,2006-07-16T00:00:00Z,2006-07-16T00:00:00.998334999Z,2006-07-16T00:00:00.789099999Z,15625.0,,overloaded transformer in a three,PoW,State::Change State::Overload/r/nPhase::Three-phase::Phases ABC/r/nEquipment::Transformer::Nonspecific Transformer,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",2.9621487,-0.002764343,"-5.276523590087891,-5.324565410614014","-5.2765236,-5.3245654,5.529796,5.819914,-5.7446976,-5.635967,-4.7337317,5.0519333","2.962148666381836,-0.002764343051239848",2.0,1.0
75,1,Provider 1,Site0002_F_0000046,,1.996,2006-07-01T00:00:00Z,2006-07-01T00:00:01.996800Z,2006-07-01T00:00:00Z,15385.0,,service finally smoked,PoW,Events::System Event/Condition::Local Power Failure/r/nState::Change State::Power Failure,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",9.010734,0.01133999,"-3.1779613494873047,-3.137319803237915","-3.1779613,-3.1373198,3.5100834,3.5337605,-3.4128544,-3.3749533,-2.937122,2.9686391","9.010733604431152,0.011339990422129631",10.0,0.999359176297364
76,1,Provider 1,Site0002_F_0000046,,1.996,2006-07-01T00:00:00Z,2006-07-01T00:00:01.996800Z,2006-07-01T00:00:00Z,15385.0,,same service still shorting,PoW,Events::Equipment Failure::Nonspecific Equipment Failure,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",9.0106,0.011123579,"-3.177150011062622,-3.137784719467163","-3.17715,-3.1377847,3.510219,3.5343237,-3.413938,-3.3750727,-2.9361086,2.9681213","9.010600090026855,0.011123578995466232",10.0,0.9994027503321747
77,1,Provider 1,Site0002_F_0000046,,1.996,2006-07-01T00:00:00Z,2006-07-01T00:00:01.996800Z,2006-07-01T00:00:00Z,15385.0,,service shortng under t2489,PoW,Events::Equipment Failure::Nonspecific Equipment Failure,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",9.0113735,0.006238022,"-3.176565408706665,-3.138936758041382","-3.1765654,-3.1389368,3.5102148,3.5376005,-3.4180799,-3.3753161,-2.9300425,2.961954","9.011373519897461,0.0062380218878388405",10.0,0.999798303499774
78,1,Provider 1,Site0003_F_0000049,,1.996,2006-06-21T00:00:00Z,2006-06-21T00:00:01.996800Z,2006-06-21T00:00:00Z,15385.0,,bad transformer under t5063,PoW,Events::Equipment Failure::Transformer Failure/r/nEquipment::Transformer::Nonspecific Transformer,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",9.000308,0.011589952,"-3.188202381134033,-3.13413405418396","-3.1882024,-3.134134,3.5146174,3.5352418,-3.4068742,-3.3770046,-2.949097,2.9800606","9.0003080368042,0.011589951813220978",10.0,0.9998420594636654
79,1,Provider 1,Site0003_F_0000049,,1.996,2006-05-10T00:00:00Z,2006-05-10T00:00:01.996800Z,2006-05-10T00:00:00Z,15385.0,,bad wind storm primary on ground u,PoW,Conditions::Weather::High Winds/r/nConditions::Weather::Heavy Rain/r/nEquipment::Overhead Equipment::Conductor/r/nConditions::Equipment Conditions::Live wire on ground,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",8.963791,-0.010118096,"-3.215076446533203,-3.132197141647339","-3.2150764,-3.1321971,3.5273216,3.561336,-3.4172676,-3.3941364,-2.9604895,2.9796143","8.963790893554688,-0.010118096135556698",10.0,0.9999999999999598
80,1,Provider 1,Site0002_F_0000046,,1.996,2006-05-05T00:00:00Z,2006-05-05T00:00:01.996800Z,2006-05-05T00:00:00.384670Z,15385.0,,vines caused this outage under t82,PoW,State::Change State::Power Failure/r/nEvents::Vegetation::Nonspecific Vegetation,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",8.957861,0.008308427,"-3.1926517486572266,-3.1590938568115234","-3.1926517,-3.1590939,3.5283222,3.5578885,-3.4381588,-3.3972187,-2.947111,2.9791205","8.957860946655273,0.008308427408337593",10.0,0.999999996454908
81,1,Provider 1,Site0002_F_0000044,,1.996,2006-04-18T00:00:00Z,2006-04-18T00:00:01.996800Z,2006-04-18T00:00:00.765505Z,15385.0,,lightning caused this fuse to blow,PoW,Events::Protection Event::Fuse Blow/r/nEvents::External::Lightning Strike/r/nEquipment::Interrupting Device::Fuse,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",8.943992,-0.0050212154,"-3.2243258953094482,-3.1349260807037354","-3.224326,-3.134926,3.536756,3.5642366,-3.4142425,-3.39893,-2.9751039,2.9981277","8.943991661071777,-0.005021215416491032",10.0,0.9999999999999993
82,1,Provider 1,Site0002_F_0000044,,1.996,2006-04-18T00:00:00Z,2006-04-18T00:00:01.996800Z,2006-04-18T00:00:00.765505Z,15385.0,,transformer died under t3309,PoW,Events::Equipment Failure::Transformer Failure/r/nEquipment::Transformer::Nonspecific Transformer,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",8.943992,-0.0050212154,"-3.2243258953094482,-3.1349260807037354","-3.224326,-3.134926,3.536756,3.5642366,-3.4142425,-3.39893,-2.9751039,2.9981277","8.943991661071777,-0.005021215416491032",10.0,0.9999999999999993
83,1,Provider 1,Site0009_F_0000061,,0.098,2005-06-27T23:59:59.983333333Z,2005-06-28T00:00:00.082291666Z,2005-06-27T23:59:59.983333333Z,961.0,,custmer called back light on. Customer Breaker / Equipment Failure,PoW,Events::Equipment Failure::Equipment Failure/r/nEquipment::Interrupting Device::Circuit Breaker,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-2.1195476,0.006927936,"-6.896190643310547,-7.0672831535339355","-6.8961906,-7.067283,7.422567,7.8298173,-7.637995,-7.5624046,-6.3303347,6.7035694","-2.1195476055145264,0.0069279358722269535",7.0,0.9999999999048974
84,1,Provider 1,Site0009_F_0000062,,0.115,2005-06-16T23:59:59.983333333Z,2005-06-17T00:00:00.098958333Z,2005-06-16T23:59:59.983333333Z,961.0,,SNAKE ON LIGHTNING ARRESTER,PoW,Events::Wildlife::Snake/r/nEquipment::Overhead Equipment::Arrester,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-2.1197653,0.0064413496,"-6.894984245300293,-7.067427635192871","-6.8949842,-7.0674276,7.424339,7.8310976,-7.639507,-7.5608115,-6.32998,6.702341","-2.119765281677246,0.006441349629312754",7.0,0.9999999998263887
85,1,Provider 1,Site0009_F_0000062,,0.182,2005-06-16T23:59:59.983333333Z,2005-06-17T00:00:00.165625Z,2005-06-16T23:59:59.983333333Z,961.0,,SNAKE ON LIGHTNING ARRESTER,PoW,Events::Wildlife::Snake/r/nEquipment::Overhead Equipment::Arrester,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-2.1184025,0.008696536,"-6.8926215171813965,-7.065854072570801","-6.8926215,-7.065854,7.424026,7.830421,-7.640771,-7.5531216,-6.331336,6.7093625","-2.1184024810791016,0.008696535602211952",7.0,0.9999999999891145
86,1,Provider 1,Site0009_F_0000065,,0.065,2005-06-13T23:59:59.983333333Z,2005-06-14T00:00:00.048958333Z,2005-06-13T23:59:59.983333333Z,961.0,,car hit guy wire,PoW,Events::External::Motor Vehicle Accident/r/nEquipment::Overhead Equipment::Anchor or Guy,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-2.118177,0.0031384747,"-6.89724063873291,-7.063379287719727","-6.8972406,-7.0633793,7.4295096,7.830642,-7.6362762,-7.5560665,-6.3291135,6.704525","-2.1181769371032715,0.003138474654406309",7.0,0.9999999947322209
87,1,Provider 1,Site0009_F_0000064,,0.048,2005-06-08T23:59:59.983333333Z,2005-06-09T00:00:00.032291666Z,2005-06-08T23:59:59.983333333Z,961.0,,Overhead Transformer Outage. CAUSE NOT KNOWN,PoW,Events::Other::Unknown/r/nEquipment::Transformer::Overhead Service Transformer,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-2.1186535,0.002725129,"-6.89786434173584,-7.062424182891846","-6.8978643,-7.062424,7.430289,7.8305182,-7.6345696,-7.5596905,-6.329408,6.7032638","-2.1186535358428955,0.0027251290157437325",7.0,0.9999999909460247
88,1,Provider 1,Site0009_F_0000065,,0.332,2005-06-04T23:59:59.983333333Z,2005-06-05T00:00:00.315624999Z,2005-06-04T23:59:59.983333333Z,961.0,,CALL BACK - Lights on.,PoW,Events::Equipment Failure::Nonspecific Equipment Failure/r/nEvents::External::Customer Equipment,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-2.1119516,0.011119349,"-6.890478134155273,-7.067470550537109","-6.890478,-7.0674706,7.419124,7.8278284,-7.6386366,-7.5510955,-6.3328395,6.7019916","-2.1119515895843506,0.011119348928332329",7.0,0.9999999999976641
89,1,Provider 1,Site0009_F_0000065,,0.332,2005-06-04T23:59:59.983333333Z,2005-06-05T00:00:00.315624999Z,2005-06-04T23:59:59.983333333Z,961.0,,CALL BACK - Lights on.,PoW,Events::Equipment Failure::Nonspecific Equipment Failure/r/nEvents::External::Customer Equipment,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-2.105448,-0.0009359983,"-6.899514675140381,-7.057018280029297","-6.8995147,-7.0570183,7.424266,7.823983,-7.6236143,-7.560576,-6.3228483,6.699133","-2.105448007583618,-0.0009359982796013355",7.0,0.9999973690717573
90,1,Provider 1,Site0009_F_0000065,,0.332,2005-06-04T23:59:59.983333333Z,2005-06-05T00:00:00.315624999Z,2005-06-04T23:59:59.983333333Z,961.0,,CALL BACK - Lights on.,PoW,Events::Equipment Failure::Nonspecific Equipment Failure/r/nEvents::External::Customer Equipment,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-2.109028,-0.00022257374,"-6.893784523010254,-7.056534767150879","-6.8937845,-7.056535,7.427218,7.8289742,-7.6322556,-7.5576735,-6.3231125,6.7004347","-2.1090281009674072,-0.00022257374075707048",7.0,0.9999996996915195
91,1,Provider 1,Site0009_F_0000065,,0.332,2005-06-04T23:59:59.983333333Z,2005-06-05T00:00:00.315624999Z,2005-06-04T23:59:59.983333333Z,961.0,,CALL BACK - Lights on.,PoW,Events::Equipment Failure::Nonspecific Equipment Failure/r/nEvents::External::Customer Equipment,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-2.1104689,0.001110738,"-6.89266300201416,-7.057895183563232","-6.892663,-7.057895,7.4266667,7.8300815,-7.6355944,-7.555798,-6.324792,6.7005134","-2.110468864440918,0.0011107380269095302",7.0,0.9999999402911204
92,1,Provider 1,Site0009_F_0000063,,0.098,2005-05-18T23:59:59.983333333Z,2005-05-19T00:00:00.082291666Z,2005-05-18T23:59:59.983333333Z,961.0,,Overhead Transformer Outage,PoW,Equipment::Transformer::Overhead Service Transformer,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-2.1180482,0.0064978623,"-6.897802352905273,-7.066874980926514","-6.8978024,-7.066875,7.423756,7.8283577,-7.6338687,-7.56168,-6.3304863,6.7037077","-2.1180481910705566,0.006497862283140421",7.0,0.9999999998725926
93,1,Provider 1,Site0009_F_0000063,,0.082,2005-05-18T23:59:59.983333333Z,2005-05-19T00:00:00.065624999Z,2005-05-18T23:59:59.983333333Z,961.0,,Overhead Transformer Outage,PoW,Equipment::Transformer::Overhead Service Transformer,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-2.1176782,0.002661675,"-6.89601993560791,-7.0619659423828125","-6.89602,-7.061966,7.4288564,7.8322096,-7.636515,-7.557155,-6.3299093,6.7024174","-2.117678165435791,0.0026616749819368124",7.0,0.9999999918496689
94,1,Provider 1,Site0009_F_0000064,,0.065,2005-05-12T23:59:59.983333333Z,2005-05-13T00:00:00.048958333Z,2005-05-12T23:59:59.983333333Z,961.0,,Fuse on transformer was blown due to tree limb on trans riser. Tree/Limb Growth,PoW,Conditions::Weather::High Winds/r/nConditions::Weather::Heavy Rain/r/nConditions::Weather::Lightning Storm/r/nEvents::Protection Event::Fuse Blow/r/nEvents::Vegetation::Overgrowth/r/nEvents::Vegetation::Tree/r/nEquipment::Interrupting Device::Fuse/r/nEquipment::Transformer::Overhead Service Transformer,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-2.118623,0.0061031026,"-6.897182941436768,-7.066605091094971","-6.897183,-7.066605,7.4246373,7.8301487,-7.6341286,-7.561761,-6.331691,6.7018685","-2.1186230182647705,0.006103102583438158",7.0,0.9999999997886562
95,1,Provider 1,Site0009_F_0000065,,0.332,2005-03-27T23:59:59.983333333Z,2005-03-28T00:00:00.315624999Z,2005-03-27T23:59:59.983333333Z,961.0,,lightning. Cutout/Fuse Link Failure,PoW,Events::Protection Event::Fuse Blow/r/nEvents::External::Lightning Strike/r/nEquipment::Interrupting Device::Fuse Cutout,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-2.1097791,0.0016560861,"-6.892179489135742,-7.058007717132568","-6.8921795,-7.0580077,7.4264007,7.830256,-7.63378,-7.5558386,-6.3256335,6.700143","-2.109779119491577,0.0016560860676690936",7.0,0.9999999548680708
96,1,Provider 1,Site0009_F_0000065,,0.215,2005-03-07T23:59:59.983333333Z,2005-03-08T00:00:00.198958333Z,2005-03-07T23:59:59.983333333Z,961.0,,Tree Outside Right of Way (Fall/Lean On Primary). Tore primary line down.,PoW,Conditions::Weather::High Winds/r/nConditions::Weather::Heavy Rain/r/nEvents::Vegetation::Tree/r/nEquipment::Overhead Equipment::Conductor/r/nConditions::Equipment Conditions::Live wire on ground,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-2.1170607,0.010518176,"-6.895037651062012,-7.068739414215088","-6.8950377,-7.0687394,7.425114,7.8274183,-7.6305437,-7.5591908,-6.333317,6.7051973","-2.117060661315918,0.010518175549805164",7.0,0.9999999999986313
