id,sigTypeId,dataSource,deviceName,deviceType,waveDuration,waveStartTimestamp,waveEndTimestamp,eventStartTimestamp,samplingRate,faultType,description,dataType,eventTags,eventTagsBi,eventTags_color,latent_x,latent_y,latent_coord,latent_vectors,embedding_coord,cluster_label,cluster_prob
97,1,Provider 1,Site0002_F_0000044,,1.996,2006-11-25T00:00:00Z,2006-11-25T00:00:01.996800Z,2006-11-25T00:00:00.407160Z,15385.0,,closed transformer cutout,PoW,State::Change State::Close/r/nEquipment::Interrupting Device::Fuse Cutout/r/nEquipment::Transformer::Nonspecific Transformer,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",9.155838,-0.011110422,"-3.146390199661255,-3.066127300262451","-3.1463902,-3.0661273,3.4617107,3.4894624,-3.348265,-3.323046,-2.8962011,2.9127543","9.155838012695312,-0.01111042220145464",1.0,0.9807637049708455
98,1,Provider 1,Site0002_F_0000044,,1.996,2007-09-29T00:00:00Z,2007-09-29T00:00:01.996800Z,2007-09-29T00:00:00.496275Z,15385.0,,,PoW,Events::Other::Unknown,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",9.459139,0.000121219586,"-3.0360896587371826,-2.9634628295898438","-3.0360897,-2.9634628,3.3553402,3.3677278,-3.2337265,-3.206824,-2.8046377,2.821216","9.459138870239258,0.00012121958570787683",9.0,1.0
99,1,Provider 1,Site0002_F_0000047,,1.996,2007-08-30T00:00:00Z,2007-08-30T00:00:01.996800Z,2007-08-30T00:00:00Z,15385.0,,pick up load after lightning strik,PoW,State::Change State::Increase/r/nEvents::External::Lightning Strike,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",9.416675,-0.003691715,"-3.0637686252593994,-2.9653213024139404","-3.0637686,-2.9653213,3.3704526,3.3820796,-3.2334101,-3.223369,-2.8304904,2.844335","9.416674613952637,-0.003691714955493808",9.0,0.9999999999987832
100,1,Provider 1,Site0003_F_0000050,,1.996,2007-03-22T00:00:00Z,2007-03-22T00:00:01.996800Z,2007-03-22T00:00:00.638170Z,15385.0,,deteriorated line fuse.,PoW,Events::Defect or Deterioration::Equip Deterioration/r/nEquipment::Interrupting Device::Fuse,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",9.264823,-0.010581139,"-3.106393575668335,-3.032144546508789","-3.1063936,-3.0321445,3.423695,3.4473763,-3.3129723,-3.2812169,-2.8571694,2.8740244","9.264822959899902,-0.010581138543784618",4.0,0.9634302957003686
101,1,Provider 1,Site0002_F_0000047,,1.996,2007-02-07T00:00:00Z,2007-02-07T00:00:01.996800Z,2007-02-07T00:00:00.303615Z,15385.0,,close last phase after truck hit p.,PoW,Events::External::Motor Vehicle Accident/r/nState::Change State::Close/r/nEquipment::Overhead Equipment::Pole/r/nPhase::Single-phase-ground::Phase AG,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",9.226187,-0.0010036551,"-3.1271889209747314,-3.0345842838287354","-3.127189,-3.0345843,3.436885,3.4535103,-3.3055222,-3.2943878,-2.8901672,2.9088025","9.226186752319336,-0.0010036551393568516",4.0,0.9997608545435073
102,1,Provider 1,Site0002_F_0000047,,1.996,2007-02-07T00:00:00Z,2007-02-07T00:00:01.996800Z,2007-02-07T00:00:00.805740Z,15385.0,,close another phase.,PoW,State::Change State::Close/r/nEquipment::Overhead Equipment::Pole/r/nPhase::Single-phase::Phase B/r/nPhase::Single-phase-ground::Phase BG,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",9.225648,-0.011047368,"-3.1214845180511475,-3.0434539318084717","-3.1214845,-3.043454,3.4372797,3.4624476,-3.3252692,-3.2960653,-2.8720162,2.8882527","9.225647926330566,-0.011047367937862873",4.0,0.9991262424856265
103,1,Provider 1,Site0002_F_0000047,,1.996,2007-02-07T00:00:00Z,2007-02-07T00:00:01.996800Z,2007-02-07T00:00:00.936325Z,15385.0,,close phase A after pole repair.,PoW,State::Change State::Close/r/nEquipment::Overhead Equipment::Pole/r/nPhase::Single-phase::Nonspecific Single-phase,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",9.22574,-0.010244908,"-3.119323968887329,-3.046086072921753","-3.119324,-3.046086,3.4374256,3.4620245,-3.328509,-3.296005,-2.8692448,2.886591","9.225740432739258,-0.010244907811284065",4.0,0.9991662735447665
104,1,Provider 1,Site0002_F_0000047,,1.996,2007-02-07T00:00:00Z,2007-02-07T00:00:01.996800Z,2007-02-07T00:00:00.936325Z,15385.0,,truck hit pole sub breaker 1225 33.,PoW,Events::External::Motor Vehicle Accident/r/nState::Change State::Open/r/nEquipment::Overhead Equipment::Pole/r/nEquipment::Interrupting Device::Circuit Breaker/r/nEquipment::Substation::Nonspecific Substation,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",9.22574,-0.010244909,"-3.119323968887329,-3.046086072921753","-3.119324,-3.046086,3.4374256,3.4620245,-3.328509,-3.296005,-2.8692448,2.886591","9.225740432739258,-0.01024490874260664",4.0,0.9991662734881005
105,1,Provider 1,Site0002_F_0000047,,1.996,2007-02-07T00:00:00Z,2007-02-07T00:00:01.996800Z,2007-02-07T00:00:00.148460Z,15385.0,,breaker reclose from truck hiting,PoW,Events::External::Motor Vehicle Accident/r/nState::Change State::Close/r/nEquipment::Overhead Equipment::Pole/r/nEquipment::Interrupting Device::Recloser,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",9.2245,0.003598257,"-3.1067333221435547,-3.0613718032836914","-3.1067333,-3.0613718,3.43588,3.456429,-3.3373811,-3.2943947,-2.8638058,2.891398","9.224499702453613,0.003598256967961788",4.0,0.9999293369816119
106,1,Provider 1,Site0002_F_0000047,,1.996,2007-02-07T00:00:00Z,2007-02-07T00:00:01.996800Z,2007-02-07T00:00:00.225680Z,15385.0,,truck hit pole 1225 33rd st shot3c,PoW,Events::External::Motor Vehicle Accident/r/nEquipment::Overhead Equipment::Pole,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",9.21691,0.01255426,"-3.1112120151519775,-3.0578577518463135","-3.111212,-3.0578578,3.438775,3.4531865,-3.3279128,-3.2962127,-2.8807647,2.9072857","9.216910362243652,0.012554259970784187",4.0,0.9988251285420052
107,1,Provider 1,Site0002_F_0000047,,1.996,2007-02-07T00:00:00Z,2007-02-07T00:00:01.996800Z,2007-02-07T00:00:00.611130Z,15385.0,,truck hit pole breaker 1225 33rd s,PoW,Events::External::Motor Vehicle Accident/r/nState::Change State::Open/r/nEquipment::Overhead Equipment::Pole/r/nEquipment::Interrupting Device::Circuit Breaker,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",9.219546,0.011560473,"-3.1159508228302,-3.0528550148010254","-3.1159508,-3.052855,3.4374704,3.4517183,-3.3197482,-3.2934093,-2.8861024,2.9105947","9.2195463180542,0.011560472659766674",4.0,0.9994097427871121
108,1,Provider 1,Site0002_F_0000046,,1.996,2007-01-30T00:00:00Z,2007-01-30T00:00:01.996800Z,2007-01-30T00:00:00.602615Z,15385.0,,t6501 A13808 customers lowside fau,PoW,Events::Fault::Nonspecific Fault/r/nEvents::External::Customer Equipment,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",9.206574,-0.00879453,"-3.1360371112823486,-3.0396180152893066","-3.136037,-3.039618,3.4478781,3.4650278,-3.315406,-3.3017783,-2.8913078,2.9078937","9.206574440002441,-0.008794530294835567",4.0,0.999755328202874
109,1,Provider 1,Site0002_F_0000044,,1.996,2007-01-18T00:00:00Z,2007-01-18T00:00:01.996800Z,2007-01-18T00:00:00.270139994Z,15385.0,,cap banl off,PoW,State::Change State::Off/r/nEquipment::Devices::Capacitor,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",9.207161,-0.010655922,"-3.125704526901245,-3.0518765449523926","-3.1257045,-3.0518765,3.4441879,3.4700146,-3.3336346,-3.303914,-2.8756363,2.892776","9.207160949707031,-0.010655921883881092",4.0,0.999593921492619
110,1,Provider 1,Site0002_F_0000044,,1.996,2007-01-18T00:00:00Z,2007-01-18T00:00:01.996800Z,2007-01-18T00:00:00Z,15385.0,,cap bank on,PoW,State::Change State::On/r/nEquipment::Devices::Capacitor,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",9.204634,0.008469149,"-3.126438617706299,-3.05168080329895","-3.1264386,-3.0516808,3.443351,3.4575326,-3.318762,-3.3000245,-2.8944314,2.9191568","9.204633712768555,0.00846914853900671",4.0,0.9991232723928045
111,1,Provider 1,Site0009_F_0000061,,0.182,2005-03-16T23:59:59.983333333Z,2005-03-17T00:00:00.165625Z,2005-03-16T23:59:59.983333333Z,961.0,,CAR HIT POLE,PoW,Events::External::Motor Vehicle Accident/r/nEquipment::Overhead Equipment::Pole,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-2.1184425,0.01056265,"-6.890847206115723,-7.0652995109558105","-6.890847,-7.0652995,7.4266725,7.830044,-7.6376104,-7.555929,-6.3332653,6.7081847","-2.1184425354003906,0.010562649928033352",7.0,0.9999999999987335
112,1,Provider 1,Site0009_F_0000061,,0.115,2005-03-16T23:59:59.983333333Z,2005-03-17T00:00:00.098958333Z,2005-03-16T23:59:59.983333333Z,961.0,,CAR HIT POLE,PoW,Events::External::Motor Vehicle Accident/r/nEquipment::Overhead Equipment::Pole,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-2.1183102,0.007525715,"-6.89432954788208,-7.067674160003662","-6.8943295,-7.067674,7.4235454,7.82967,-7.6380897,-7.5609193,-6.3296976,6.702605","-2.1183102130889893,0.007525715045630932",7.0,0.9999999999589919
113,1,Provider 1,Site0009_F_0000061,,0.332,2005-03-16T23:59:59.983333333Z,2005-03-17T00:00:00.315624999Z,2005-03-16T23:59:59.983333333Z,961.0,,CAR HIT POLE,PoW,Events::External::Motor Vehicle Accident/r/nEquipment::Overhead Equipment::Pole,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-2.1130958,0.013455538,"-6.888999938964844,-7.067321300506592","-6.889,-7.0673213,7.4232707,7.8256063,-7.637163,-7.553404,-6.332659,6.7044954","-2.113095760345459,0.01345553807914257",7.0,0.9999999999998712
114,1,Provider 1,Site0009_F_0000061,,0.098,2005-03-16T23:59:59.983333333Z,2005-03-17T00:00:00.082291666Z,2005-03-16T23:59:59.983333333Z,961.0,,CAR HIT POLE,PoW,Events::External::Motor Vehicle Accident/r/nEquipment::Overhead Equipment::Pole,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-2.1151667,0.001185463,"-6.896538257598877,-7.060389995574951","-6.8965383,-7.06039,7.4310603,7.831558,-7.6329236,-7.55455,-6.3288784,6.70245","-2.115166664123535,0.0011854630429297686",7.0,0.9999999694201187
115,1,Provider 1,Site0009_F_0000061,,0.048,2005-03-16T23:59:59.983333333Z,2005-03-17T00:00:00.032291666Z,2005-03-16T23:59:59.983333333Z,961.0,,Repair/Replace Damaged or Failed Facilities; Failed BREAKER/SWITCH due to Snow/Ice; Planned maintenance,PoW,Conditions::Weather::Ice/r/nEvents::Construction & Maintenance::Maintenance/r/nEvents::Equipment Failure::Equipment Failure/r/nEquipment::Interrupting Device::Circuit Breaker,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-2.1208768,0.0029292407,"-6.898813724517822,-7.06428861618042","-6.8988137,-7.0642886,7.4300866,7.831195,-7.63855,-7.5564666,-6.3300285,6.704954","-2.1208767890930176,0.0029292406979948282",7.0,0.9999999866684748
116,1,Provider 1,Site0009_F_0000063,,0.082,2005-05-18T23:59:59.983333333Z,2005-05-19T00:00:00.065624999Z,2005-05-18T23:59:59.983333333Z,961.0,,Overhead Arrester Failure. UNKNOWN CAUSE AT TIME,PoW,Events::Equipment Failure::Equipment Failure/r/nEvents::Other::Unknown/r/nEquipment::Overhead Equipment::Arrester,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-2.1180654,0.004214959,"-6.894618988037109,-7.062868595123291","-6.894619,-7.0628686,7.42862,7.831647,-7.6380506,-7.5574527,-6.3299003,6.7028427","-2.118065357208252,0.004214959219098091",7.0,0.9999999984030561
117,1,Provider 1,Site0009_F_0000063,,0.082,2005-05-18T23:59:59.983333333Z,2005-05-19T00:00:00.065624999Z,2005-05-18T23:59:59.983333333Z,961.0,,Overhead Arrester Failure. UNKNOWN CAUSE AT TIME,PoW,Events::Equipment Failure::Equipment Failure/r/nEvents::Other::Unknown/r/nEquipment::Overhead Equipment::Arrester,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-2.1144981,0.0011725853,"-6.897522926330566,-7.060971736907959","-6.897523,-7.0609717,7.4277005,7.831052,-7.6320744,-7.556895,-6.32876,6.7013927","-2.1144981384277344,0.0011725852964445949",7.0,0.9999999690228596
118,1,Provider 1,Site0009_F_0000063,,0.082,2005-05-18T23:59:59.983333333Z,2005-05-19T00:00:00.065624999Z,2005-05-18T23:59:59.983333333Z,961.0,,Overhead Arrester Failure. UNKNOWN CAUSE AT TIME,PoW,Events::Equipment Failure::Equipment Failure/r/nEvents::Other::Unknown/r/nEquipment::Overhead Equipment::Arrester,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-2.1194324,0.0050760116,"-6.8947014808654785,-7.063884735107422","-6.8947015,-7.0638847,7.428646,7.8315344,-7.6388645,-7.558388,-6.3304014,6.703438","-2.1194324493408203,0.0050760116428136826",7.0,0.9999999992259987
119,1,Provider 1,Site0009_F_0000063,,0.098,2005-05-18T23:59:59.983333333Z,2005-05-19T00:00:00.082291666Z,2005-05-18T23:59:59.983333333Z,961.0,,Overhead Arrester Failure. UNKNOWN CAUSE AT TIME,PoW,Events::Equipment Failure::Equipment Failure/r/nEvents::Other::Unknown/r/nEquipment::Overhead Equipment::Arrester,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-2.1183512,0.0065636644,"-6.897906303405762,-7.067037105560303","-6.8979063,-7.067037,7.4238653,7.82845,-7.6338744,-7.5617847,-6.3306403,6.7038517","-2.1183512210845947,0.00656366441398859",7.0,0.9999999998781322
120,1,Provider 1,Site0009_F_0000063,,0.082,2005-05-18T23:59:59.983333333Z,2005-05-19T00:00:00.065624999Z,2005-05-18T23:59:59.983333333Z,961.0,,Overhead Arrester Failure. UNKNOWN CAUSE AT TIME,PoW,Events::Equipment Failure::Equipment Failure/r/nEvents::Other::Unknown/r/nEquipment::Overhead Equipment::Arrester,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-2.118198,0.0036757595,"-6.899994850158691,-7.065030574798584","-6.899995,-7.0650306,7.4263587,7.8294334,-7.6314144,-7.5610833,-6.3301487,6.7037187","-2.1181979179382324,0.0036757595371454954",7.0,0.9999999970597928
121,1,Provider 1,Site0009_F_0000063,,0.065,2005-05-18T23:59:59.983333333Z,2005-05-19T00:00:00.048958333Z,2005-05-18T23:59:59.983333333Z,961.0,,Overhead Arrester Failure. UNKNOWN CAUSE AT TIME,PoW,Events::Equipment Failure::Equipment Failure/r/nEvents::Other::Unknown/r/nEquipment::Overhead Equipment::Arrester,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-2.1183813,0.005440041,"-6.8966779708862305,-7.066749095916748","-6.896678,-7.066749,7.42611,7.830739,-7.636395,-7.556432,-6.3307514,6.703544","-2.1183812618255615,0.005440040957182646",7.0,0.9999999995697939
122,1,Provider 1,Site0009_F_0000063,,0.082,2005-05-18T23:59:59.983333333Z,2005-05-19T00:00:00.065624999Z,2005-05-18T23:59:59.983333333Z,961.0,,Overhead Arrester Failure. UNKNOWN CAUSE AT TIME,PoW,Events::Equipment Failure::Equipment Failure/r/nEvents::Other::Unknown/r/nEquipment::Overhead Equipment::Arrester,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-2.120312,0.0070541617,"-6.894841194152832,-7.0674004554748535","-6.894841,-7.0674005,7.427869,7.830717,-7.6387157,-7.558973,-6.331139,6.7027984","-2.120311975479126,0.007054161746054888",7.0,0.9999999999045794
123,1,Provider 1,Site0009_F_0000063,,0.165,2005-05-18T23:59:59.983333333Z,2005-05-19T00:00:00.148958333Z,2005-05-18T23:59:59.983333333Z,961.0,,Overhead Arrester Failure. UNKNOWN CAUSE AT TIME,PoW,Events::Equipment Failure::Equipment Failure/r/nEvents::Other::Unknown/r/nEquipment::Overhead Equipment::Arrester,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-2.118425,0.009056725,"-6.890103340148926,-7.06381368637085","-6.8901033,-7.0638137,7.4287877,7.8305407,-7.6406927,-7.555922,-6.332017,6.7053146","-2.118424892425537,0.009056724607944489",7.0,0.999999999992788
124,1,Provider 1,Site0009_F_0000063,,0.082,2005-05-18T23:59:59.983333333Z,2005-05-19T00:00:00.065624999Z,2005-05-18T23:59:59.983333333Z,961.0,,Overhead Arrester Failure. UNKNOWN CAUSE AT TIME,PoW,Events::Equipment Failure::Equipment Failure/r/nEvents::Other::Unknown/r/nEquipment::Overhead Equipment::Arrester,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-2.1156676,0.0031211455,"-6.89937686920166,-7.06357479095459","-6.899377,-7.063575,7.425588,7.8293056,-7.630093,-7.55908,-6.329906,6.703246","-2.1156675815582275,0.003121145535260439",7.0,0.9999999957180581
125,1,Provider 1,Site0009_F_0000063,,0.082,2005-05-18T23:59:59.983333333Z,2005-05-19T00:00:00.065624999Z,2005-05-18T23:59:59.983333333Z,961.0,,Overhead Arrester Failure. UNKNOWN CAUSE AT TIME,PoW,Events::Equipment Failure::Equipment Failure/r/nEvents::Other::Unknown/r/nEquipment::Overhead Equipment::Arrester,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-2.1141682,0.0015422591,"-6.898441791534424,-7.061424255371094","-6.898442,-7.0614243,7.426786,7.830239,-7.630529,-7.5573864,-6.3291807,6.7017226","-2.114168167114258,0.0015422591241076589",7.0,0.9999999782521496
126,1,Provider 1,Site0009_F_0000063,,0.082,2005-05-18T23:59:59.983333333Z,2005-05-19T00:00:00.065624999Z,2005-05-18T23:59:59.983333333Z,961.0,,Overhead Arrester Failure. UNKNOWN CAUSE AT TIME,PoW,Events::Equipment Failure::Equipment Failure/r/nEvents::Other::Unknown/r/nEquipment::Overhead Equipment::Arrester,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-2.1209555,0.0061915955,"-6.895730018615723,-7.065822124481201","-6.89573,-7.065822,7.427933,7.8308325,-7.6383953,-7.5602894,-6.330873,6.704427","-2.120955467224121,0.006191595457494259",7.0,0.9999999996914823
127,1,Provider 1,Site0009_F_0000063,,0.098,2005-05-18T23:59:59.983333333Z,2005-05-19T00:00:00.082291666Z,2005-05-18T23:59:59.983333333Z,961.0,,Overhead Arrester Failure. UNKNOWN CAUSE AT TIME,PoW,Events::Equipment Failure::Equipment Failure/r/nEvents::Other::Unknown/r/nEquipment::Overhead Equipment::Arrester,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-2.1175952,0.0020284948,"-6.897129535675049,-7.061352729797363","-6.8971295,-7.0613527,7.430666,7.8325276,-7.6333594,-7.556803,-6.330991,6.702445","-2.1175951957702637,0.002028494840487838",7.0,0.9999999841542194
128,1,Provider 1,Site0009_F_0000063,,0.048,2005-05-18T23:59:59.983333333Z,2005-05-19T00:00:00.032291666Z,2005-05-18T23:59:59.983333333Z,961.0,,Overhead Arrester Failure. UNKNOWN CAUSE AT TIME,PoW,Events::Equipment Failure::Equipment Failure/r/nEvents::Other::Unknown/r/nEquipment::Overhead Equipment::Arrester,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-2.1215878,0.004344936,"-6.898338317871094,-7.066092014312744","-6.8983383,-7.066092,7.429067,7.831488,-7.6384506,-7.5568943,-6.3311186,6.705013","-2.1215877532958984,0.004344935994595289",7.0,0.9999999966869861
129,1,Provider 1,Site0009_F_0000065,,0.098,2005-05-27T23:59:59.983333333Z,2005-05-28T00:00:00.082291666Z,2005-05-27T23:59:59.983333333Z,961.0,,Recloser activated due to Tree/Limb Growth,PoW,Events::Vegetation::Branches/r/nEvents::Vegetation::Overgrowth/r/nEvents::Vegetation::Tree/r/nEquipment::Interrupting Device::Recloser,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-2.1191308,0.006777288,"-6.898150444030762,-7.067078113555908","-6.8981504,-7.067078,7.423346,7.8282824,-7.6344028,-7.5636177,-6.3306804,6.7039337","-2.119130849838257,0.0067772879265248775",7.0,0.9999999998943121
130,1,Provider 1,Site0009_F_0000065,,0.065,2005-06-04T23:59:59.983333333Z,2005-06-05T00:00:00.048958333Z,2005-06-04T23:59:59.983333333Z,961.0,,Recloser activated due to SNAKE,PoW,Events::Wildlife::Snake/r/nEquipment::Interrupting Device::Recloser,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-2.1178367,0.006572402,"-6.896185874938965,-7.067947864532471","-6.896186,-7.067948,7.424475,7.830164,-7.6362696,-7.556979,-6.3310766,6.7027464","-2.1178367137908936,0.006572402082383633",7.0,0.9999999998847251
131,1,Provider 1,Site0009_F_0000065,,0.298,2005-06-04T23:59:59.983333333Z,2005-06-05T00:00:00.282291666Z,2005-06-04T23:59:59.983333333Z,961.0,,Recloser activated due to SNAKE,PoW,Events::Wildlife::Snake/r/nEquipment::Interrupting Device::Recloser,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-2.1145399,0.009619083,"-6.88985538482666,-7.06458044052124","-6.8898554,-7.0645804,7.4239297,7.82998,-7.64009,-7.5523515,-6.333237,6.7024746","-2.114539861679077,0.009619083255529404",7.0,0.9999999999948512
132,1,Provider 1,Site0009_F_0000065,,0.065,2005-06-05T23:59:59.983333333Z,2005-06-06T00:00:00.048958333Z,2005-06-05T23:59:59.983333333Z,961.0,,Recloser activated due to SNAKE,PoW,Events::Wildlife::Snake/r/nEquipment::Interrupting Device::Recloser,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-2.1177037,0.004023456,"-6.898001670837402,-7.062939167022705","-6.8980017,-7.062939,7.4270988,7.829437,-7.6321955,-7.562973,-6.3301725,6.7026386","-2.117703676223755,0.004023456014692783",7.0,0.9999999981217123
133,1,Provider 1,Site0009_F_0000065,,0.332,2005-06-04T23:59:59.983333333Z,2005-06-05T00:00:00.315624999Z,2005-06-04T23:59:59.983333333Z,961.0,,Recloser activated due to SNAKE,PoW,Events::Wildlife::Snake/r/nEquipment::Interrupting Device::Recloser,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-2.1126468,0.011636877,"-6.888490676879883,-7.066116809844971","-6.8884907,-7.066117,7.4198794,7.82928,-7.6398687,-7.55067,-6.3337274,6.703294","-2.1126468181610107,0.011636877432465553",7.0,0.9999999999989537
134,1,Provider 1,Site0009_F_0000065,,0.332,2005-06-04T23:59:59.983333333Z,2005-06-05T00:00:00.315624999Z,2005-06-04T23:59:59.983333333Z,961.0,,Recloser activated due to SNAKE,PoW,Events::Wildlife::Snake/r/nEquipment::Interrupting Device::Recloser,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-2.1046638,-0.0023254678,"-6.8992228507995605,-7.0559587478637695","-6.899223,-7.0559587,7.424859,7.824027,-7.6244993,-7.56143,-6.3210807,6.697179","-2.104663848876953,-0.0023254677653312683",7.0,0.9999882978905769
135,1,Provider 1,Site0009_F_0000065,,0.332,2005-06-04T23:59:59.983333333Z,2005-06-05T00:00:00.315624999Z,2005-06-04T23:59:59.983333333Z,961.0,,Recloser activated due to SNAKE,PoW,Events::Wildlife::Snake/r/nEquipment::Interrupting Device::Recloser,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-2.1089108,0.013391138,"-6.887726783752441,-7.065911769866943","-6.887727,-7.065912,7.4198318,7.8252974,-7.637848,-7.5489974,-6.333307,6.7023096","-2.1089107990264893,0.013391138054430485",7.0,0.9999999999988318
136,1,Provider 1,Site0005,,0.099,2005-09-26T00:00:00Z,2005-09-26T00:00:00.099882799Z,2005-09-26T00:00:00Z,7692.0,,Unknown.,PoW,Events::Other::Unknown,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.9774383,-0.022106918,"-6.873021125793457,-7.017307758331299","-6.873021,-7.0173078,7.3425756,7.791708,-7.5704403,-7.5298,-6.2687745,6.652131","-1.9774383306503296,-0.022106917575001717",8.0,0.9995894757903953
137,1,Provider 1,Site0010,,0.183,2005-01-18T00:00:00Z,2005-01-18T00:00:00.183268238Z,2005-01-18T00:00:00Z,15385.0,,Short duration variation. No outage information found.,PoW,Events::Power Quality::Current Surge/r/nEvents::Power Quality::Transient/r/nEvents::Other::Unknown,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.6945977,0.04579146,"-6.742374897003174,-6.945210933685303","-6.742375,-6.945211,7.2518296,7.6465473,-7.4673243,-7.409904,-6.2174263,6.57487","-1.6945977210998535,0.04579145833849907",6.0,1.0
138,1,Provider 1,Site0006,,0.116,2006-01-04T00:00:00Z,2006-01-04T00:00:00.116551637Z,2006-01-04T00:00:00Z,7692.0,,Unknonw.,PoW,Events::Power Quality::Transient/r/nEvents::Other::Unknown,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.9466621,-0.0129590705,"-6.877132415771484,-7.013575553894043","-6.8771324,-7.0135756,7.33979,7.7594557,-7.5564365,-7.4965396,-6.268941,6.6532454","-1.9466620683670044,-0.0129590705037117",12.0,0.9947219434006399
139,1,Provider 1,Site0006,,0.133,2006-08-19T00:00:00Z,2006-08-19T00:00:00.133220474Z,2006-08-19T00:00:00Z,7692.0,,"Equipment, Cable UG, Damaged.",PoW,Events::Other::Unknown/r/nEquipment::Underground Equipment::Primary Cable/r/nEquipment::Underground Equipment::Nonspecific Underground Equipment,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.914878,-0.008279266,"-6.851673603057861,-7.004462242126465","-6.8516736,-7.0044622,7.3401513,7.7481756,-7.5484953,-7.4855433,-6.251242,6.643454","-1.914878010749817,-0.008279265835881233",12.0,0.9970913929861784
140,1,Provider 1,Site0014,,0.149,2005-07-27T00:00:00Z,2005-07-27T00:00:00.149850286Z,2005-07-27T00:00:00Z,7692.0,,Lightning on the transmission system outside of Utility territory caused a SARFI70 sag at Site0010.,PoW,Conditions::Weather::Lightning Storm/r/nEvents::System Event/Condition::Sag/r/nEvents::External::Lightning Strike,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.8492963,-0.02132725,"-6.831109046936035,-6.976355075836182","-6.831109,-6.976355,7.323524,7.737426,-7.5226955,-7.45504,-6.230687,6.60997","-1.8492963314056396,-0.021327249705791473",0.0,0.987483294683267
141,1,Provider 1,Site0014,,0.166,2007-05-15T23:59:59.949988Z,2007-05-16T00:00:00.116647283Z,2007-05-15T23:59:59.949988Z,31250.0,,No outage information found for this event.,PoW,Events::Other::Unknown,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.7215322,0.03685567,"-6.76137638092041,-6.94050407409668","-6.7613764,-6.940504,7.265924,7.654914,-7.4733906,-7.428852,-6.2279215,6.5792303","-1.7215322256088257,0.03685567155480385",6.0,1.0
142,1,Provider 1,Site0006,,0.116,2006-01-04T00:00:00Z,2006-01-04T00:00:00.116551637Z,2006-01-04T00:00:00Z,7692.0,,Unknonw.,PoW,Events::Other::Unknown,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.9453685,-0.012571768,"-6.876349449157715,-7.012921333312988","-6.8763494,-7.0129213,7.340015,7.7583103,-7.556569,-7.495132,-6.2681684,6.654071","-1.9453685283660889,-0.012571767903864384",12.0,0.995121364933523
143,1,Provider 1,Site0012,,0.183,2005-09-20T00:00:00Z,2005-09-20T00:00:00.183268238Z,2005-09-20T00:00:00Z,15385.0,,Unknown.,PoW,Events::Other::Unknown,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.6732877,0.045595072,"-6.737040996551514,-6.940654277801514","-6.737041,-6.9406543,7.2472167,7.6383076,-7.456379,-7.4000454,-6.2123756,6.5638056","-1.6732877492904663,0.04559507220983505",6.0,1.0
144,1,Provider 1,Site0010,,0.183,2005-07-27T00:00:00Z,2005-07-27T00:00:00.183203134Z,2005-07-27T00:00:00Z,7692.0,,Lightning on the transmission system outside of Uutility territory caused a SARFI70 sag at Site0010.,PoW,Conditions::Weather::Lightning Storm/r/nEvents::System Event/Condition::Sag/r/nEvents::External::Lightning Strike,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.6862253,-0.023163075,"-6.771976947784424,-6.90626335144043","-6.771977,-6.9062634,7.2520013,7.6823244,-7.473836,-7.39159,-6.185738,6.562204","-1.6862252950668335,-0.023163074627518654",11.0,0.9999999999999996
