id,sigTypeId,dataSource,deviceName,deviceType,waveDuration,waveStartTimestamp,waveEndTimestamp,eventStartTimestamp,samplingRate,faultType,description,dataType,eventTags,eventTagsBi,eventTags_color,latent_x,latent_y,latent_coord,latent_vectors,embedding_coord,cluster_label,cluster_prob
145,1,Provider 1,Site0006,,0.133,2005-07-23T00:00:00Z,2005-07-23T00:00:00.133220474Z,2005-07-23T00:00:00Z,7692.0,,Unknown.,PoW,Events::Other::Unknown,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.9218537,-0.0068722917,"-6.851991653442383,-7.005899906158447","-6.8519917,-7.0059,7.342278,7.7506995,-7.5522294,-7.4891663,-6.2540035,6.6464906","-1.9218536615371704,-0.006872291676700115",12.0,0.9994138738591977
146,1,Provider 1,Site0005,,0.066,2006-07-14T00:00:00Z,2006-07-14T00:00:00.066536461Z,2006-07-14T00:00:00Z,7692.0,,Unknown.,PoW,Events::Other::Unknown,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-2.0368142,0.0020250566,"-6.895869255065918,-7.032410621643066","-6.8958693,-7.0324106,7.360893,7.782089,-7.595539,-7.571227,-6.305204,6.6744018","-2.0368142127990723,0.002025056630373001",3.0,0.9999998212962229
147,1,Provider 1,Site0010,,0.183,2005-08-30T00:00:00Z,2005-08-30T00:00:00.183274713Z,2005-08-30T00:00:00Z,7692.0,,Unknown Cause. No outage report was found for this event.,PoW,Events::Other::Unknown,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.6840484,-0.024576455,"-6.772119522094727,-6.90425443649292","-6.7721195,-6.9042544,7.2496457,7.6817617,-7.4744406,-7.3921356,-6.184182,6.5609193","-1.6840484142303467,-0.024576455354690552",11.0,1.0
148,1,Provider 1,Site0006,,0.149,2005-12-10T00:00:00Z,2005-12-10T00:00:00.149889312Z,2005-12-10T00:00:00Z,7692.0,,"Motor Vehicle, Terminator UG, Damaged.",PoW,Events::External::Motor Vehicle Accident/r/nEquipment::Underground Equipment::Pothead or Terminator,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.8413163,-0.024446184,"-6.831501007080078,-6.970852375030518","-6.831501,-6.9708524,7.3161798,7.7349024,-7.519728,-7.4565268,-6.226774,6.607424","-1.8413163423538208,-0.024446183815598488",0.0,0.9991819741069345
149,1,Provider 1,Site0010,,0.149,2006-08-20T00:00:00Z,2006-08-20T00:00:00.149811277Z,2006-08-20T00:00:00Z,7692.0,,A fault on a Vac Pac Switch in Substation2 caused the circuit breaker of F_0000025 to trip.,PoW,Equipment::Interrupting Device::Circuit Breaker/r/nEquipment::Substation::Nonspecific Substation/r/nEquipment::Switch::UG Vacuum Switchgear,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.8492072,-0.030105973,"-6.836863994598389,-6.972763538360596","-6.836864,-6.9727635,7.3214126,7.742962,-7.5230327,-7.445851,-6.2271905,6.616703","-1.8492071628570557,-0.030105972662568092",0.0,0.9998392674704306
150,1,Provider 1,Site0014,,0.183,2006-08-13T00:00:00Z,2006-08-13T00:00:00.183226987Z,2006-08-13T00:00:00Z,7692.0,,A fault on Line caused the breaker to trip and reclose. The cause of this event is unknown and it's under investigation.,PoW,Events::Other::Unknown/r/nEquipment::Interrupting Device::Circuit Breaker/r/nEquipment::Interrupting Device::Recloser/r/nEvents::Fault::Nonspecific Fault,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.6692724,-0.025318004,"-6.7697553634643555,-6.899685859680176","-6.7697554,-6.899686,7.2430553,7.6756334,-7.4669304,-7.3873787,-6.180192,6.5554476","-1.6692724227905273,-0.025318004190921783",11.0,1.0
151,1,Provider 1,Site0010,,0.166,2006-08-13T00:00:00Z,2006-08-13T00:00:00.166558149Z,2006-08-13T00:00:00Z,7692.0,,A fault on Line caused the breaker to trip and reclose. The cause of this event is unknown and it's under investigation.,PoW,Events::Other::Unknown/r/nEquipment::Interrupting Device::Circuit Breaker/r/nEquipment::Interrupting Device::Recloser/r/nEvents::Fault::Unknown Fault,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.7605987,-0.017028704,"-6.794371604919434,-6.941449165344238","-6.7943716,-6.941449,7.282404,7.703453,-7.4948564,-7.4282365,-6.201874,6.5887938","-1.7605986595153809,-0.017028704285621643",0.0,0.8993585273624375
152,1,Provider 1,Site0014,,0.116,2006-07-28T00:00:00.250Z,2006-07-28T00:00:00.366536464Z,2006-07-28T00:00:00.250Z,7692.0,,Lightning during a major storm caused primary wire to fall to the ground and trip the circuit breaker.,PoW,Conditions::Weather::High Winds/r/nConditions::Weather::Heavy Rain/r/nConditions::Weather::Lightning Storm/r/nEquipment::Overhead Equipment::Conductor/r/nConditions::Equipment Conditions::Live wire on ground,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.9460179,-0.009399162,"-6.874434471130371,-7.011905193328857","-6.8744345,-7.011905,7.3451695,7.7538905,-7.5589824,-7.4973235,-6.2688007,6.6529217","-1.946017861366272,-0.00939916167408228",12.0,0.997237597381569
153,1,Provider 1,Site0010,,0.1,2006-07-28T00:00:00.367000013Z,2006-07-28T00:00:00.467013054Z,2006-07-28T00:00:00.367000013Z,7692.0,,A lightning strike during a major storm caused primary down and tripped the circuit breaker.,PoW,Conditions::Weather::High Winds/r/nConditions::Weather::Heavy Rain/r/nConditions::Weather::Lightning Storm/r/nEquipment::Overhead Equipment::Conductor/r/nEvents::External::Lightning Strike/r/nEquipment::Interrupting Device::Circuit Breaker,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.9826112,-0.017568111,"-6.871011734008789,-7.018909931182861","-6.8710117,-7.01891,7.3481727,7.790493,-7.5735087,-7.5302515,-6.2715554,6.6569037","-1.9826111793518066,-0.017568111419677734",8.0,0.9995648167316922
154,1,Provider 1,Site0014,,0.149,2006-07-18T00:00:00Z,2006-07-18T00:00:00.149791781Z,2006-07-18T00:00:00Z,7692.0,,Two Lines tripped simultaneously causing a temporary outage at Bus #1.,PoW,Equipment::Overhead Equipment::Conductor/r/nEquipment::Interrupting Device::Circuit Breaker,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.8385768,-0.023046298,"-6.830329895019531,-6.972926616668701","-6.83033,-6.9729266,7.317108,7.7332525,-7.5169134,-7.4537077,-6.226367,6.605876","-1.8385767936706543,-0.023046297952532768",0.0,0.9981008213769016
155,1,Provider 1,Site0010,,0.149,2006-07-18T00:00:00Z,2006-07-18T00:00:00.149830773Z,2006-07-18T00:00:00Z,7692.0,,Two Lines tripped simultaneously causing a temporary outage at Bus #1.,PoW,Equipment::Overhead Equipment::Conductor/r/nEquipment::Interrupting Device::Circuit Breaker,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.8387686,-0.02288903,"-6.8301801681518555,-6.973056316375732","-6.83018,-6.9730563,7.317643,7.7331433,-7.5173006,-7.4532022,-6.2263002,6.606215","-1.8387686014175415,-0.02288902923464775",0.0,0.9979065177194532
156,1,Provider 1,Site0014,,0.133,2006-07-18T00:00:00Z,2006-07-18T00:00:00.133220474Z,2006-07-18T00:00:00Z,7692.0,,Lightning stroke causing several breakers to trip.,PoW,Events::External::Lightning Strike/r/nEquipment::Interrupting Device::Circuit Breaker,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.9175203,-0.0066401763,"-6.8496880531311035,-7.0079169273376465","-6.849688,-7.007917,7.340815,7.7497883,-7.5502462,-7.4863825,-6.2506657,6.644705","-1.91752028465271,-0.00664017628878355",12.0,0.9993288492155229
157,1,Provider 1,Site0010,,0.133,2006-07-18T00:00:00Z,2006-07-18T00:00:00.133203131Z,2006-07-18T00:00:00Z,7692.0,,Lightning stroke causing several breakers to trip.,PoW,Events::External::Lightning Strike/r/nEquipment::Interrupting Device::Circuit Breaker,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.9175067,-0.0064662076,"-6.8496599197387695,-7.0077033042907715","-6.84966,-7.0077033,7.341503,7.749362,-7.5503345,-7.4862084,-6.250796,6.6446676","-1.9175066947937012,-0.006466207560151815",12.0,0.9994151447534655
158,1,Provider 1,Site0014,,0.149,2006-07-18T00:00:00Z,2006-07-18T00:00:00.149869799Z,2006-07-18T00:00:00Z,7692.0,,Transmission Line tripped during a major storm. The cause of this event was likely tree contact. Breakers at Substations tripped and reclosed multiple times.,PoW,Conditions::Weather::High Winds/r/nConditions::Weather::Heavy Rain/r/nEvents::Vegetation::Tree/r/nEquipment::Overhead Equipment::Conductor/r/nEquipment::Interrupting Device::Circuit Breaker/r/nEquipment::Interrupting Device::Recloser/r/nEquipment::Substation::Nonspecific Substation,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.8405312,-0.023402018,"-6.8304443359375,-6.973926067352295","-6.8304443,-6.973926,7.3183947,7.734846,-7.518138,-7.4528604,-6.226503,6.6067953","-1.8405312299728394,-0.0234020184725523",0.0,0.9985205166868404
159,1,Provider 1,Site0010,,0.149,2006-07-18T00:00:00Z,2006-07-18T00:00:00.149869799Z,2006-07-18T00:00:00Z,7692.0,,Transmission Line tripped during a major storm. The cause of this event was likely tree contact. Breakers at Substations tripped and reclosed multiple times.,PoW,Conditions::Weather::High Winds/r/nConditions::Weather::Heavy Rain/r/nEvents::Vegetation::Tree/r/nEquipment::Overhead Equipment::Conductor/r/nEquipment::Interrupting Device::Circuit Breaker/r/nEquipment::Interrupting Device::Recloser/r/nEquipment::Substation::Nonspecific Substation,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.8402333,-0.02297053,"-6.8300886154174805,-6.973751068115234","-6.8300886,-6.973751,7.3188157,7.7342334,-7.5182395,-7.4524927,-6.2264953,6.6070156","-1.840233325958252,-0.02297052927315235",0.0,0.9980367848984691
160,1,Provider 1,Site0014,,0.149,2006-07-18T00:00:00Z,2006-07-18T00:00:00.149869799Z,2006-07-18T00:00:00Z,7692.0,,Transmission Line tripped during a major storm. The cause of this event was likely tree contact. Breakers at Substations tripped and reclosed multiple times.,PoW,Conditions::Weather::High Winds/r/nConditions::Weather::Heavy Rain/r/nEvents::Vegetation::Tree/r/nEquipment::Overhead Equipment::Conductor/r/nEquipment::Interrupting Device::Circuit Breaker/r/nEquipment::Interrupting Device::Recloser/r/nEquipment::Substation::Nonspecific Substation,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.8413595,-0.022602841,"-6.829546928405762,-6.974741458892822","-6.829547,-6.9747415,7.318955,7.7350116,-7.519035,-7.4533186,-6.2264614,6.607028","-1.8413594961166382,-0.02260284125804901",0.0,0.9974328850483312
161,1,Provider 1,Site0014,,0.149,2006-07-18T00:00:00Z,2006-07-18T00:00:00.149850286Z,2006-07-18T00:00:00Z,7692.0,,Transmission Line tripped during a major storm. The cause of this event was likely tree contact. Breakers at Substations tripped and reclosed multiple times.,PoW,Conditions::Weather::High Winds/r/nConditions::Weather::Heavy Rain/r/nEvents::Vegetation::Tree/r/nEquipment::Overhead Equipment::Conductor/r/nEquipment::Interrupting Device::Circuit Breaker/r/nEquipment::Interrupting Device::Recloser/r/nEquipment::Substation::Nonspecific Substation,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.8399637,-0.023311786,"-6.829473495483398,-6.973341464996338","-6.8294735,-6.9733415,7.317483,7.735712,-7.5182676,-7.452602,-6.2270956,6.6062527","-1.839963674545288,-0.023311786353588104",0.0,0.9984207376985247
162,1,Provider 1,Site0010,,0.15,2006-07-18T00:00:00Z,2006-07-18T00:00:00.150065196Z,2006-07-18T00:00:00Z,7692.0,,Transmission Line tripped during a major storm. The cause of this event was likely tree contact. Breakers at Substations tripped and reclosed multiple times.,PoW,Conditions::Weather::High Winds/r/nConditions::Weather::Heavy Rain/r/nEvents::Vegetation::Tree/r/nEquipment::Overhead Equipment::Conductor/r/nEquipment::Interrupting Device::Circuit Breaker/r/nEquipment::Interrupting Device::Recloser/r/nEquipment::Substation::Nonspecific Substation,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.84016,-0.022267506,"-6.829224586486816,-6.974693775177002","-6.8292246,-6.974694,7.31866,7.7340045,-7.5183473,-7.453514,-6.226054,6.6062193","-1.8401600122451782,-0.022267505526542664",0.0,0.9967122881002305
163,1,Provider 1,Site0010,,0.149,2006-07-18T00:00:00Z,2006-07-18T00:00:00.149869799Z,2006-07-18T00:00:00Z,7692.0,,Transmission Line tripped during a major storm. The cause of this event was likely tree contact. Breakers at Substations tripped and reclosed multiple times.,PoW,Conditions::Weather::High Winds/r/nConditions::Weather::Heavy Rain/r/nEvents::Vegetation::Tree/r/nEquipment::Overhead Equipment::Conductor/r/nEquipment::Interrupting Device::Circuit Breaker/r/nEquipment::Interrupting Device::Recloser/r/nEquipment::Substation::Nonspecific Substation,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.839714,-0.022736447,"-6.829260349273682,-6.973416805267334","-6.8292603,-6.973417,7.318192,7.734724,-7.51828,-7.452251,-6.2269654,6.606533","-1.8397140502929688,-0.0227364469319582",0.0,0.9976891871973733
164,1,Provider 1,Site0014,,0.166,2006-07-18T00:00:00Z,2006-07-18T00:00:00.166536467Z,2006-07-18T00:00:00Z,7692.0,,Transmission Line tripped during a major storm. The cause of this event was likely tree contact. Breakers at Substations tripped and reclosed multiple times.,PoW,Conditions::Weather::High Winds/r/nConditions::Weather::Heavy Rain/r/nEvents::Vegetation::Tree/r/nEquipment::Overhead Equipment::Conductor/r/nEquipment::Interrupting Device::Circuit Breaker/r/nEquipment::Interrupting Device::Recloser/r/nEquipment::Substation::Nonspecific Substation,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.7646419,-0.017346958,"-6.793587684631348,-6.9427618980407715","-6.7935877,-6.942762,7.2854753,7.7079988,-7.495924,-7.4265256,-6.203704,6.5908556","-1.7646418809890747,-0.017346957698464394",0.0,0.9139600174480951
165,1,Provider 1,Site0010,,0.166,2006-07-18T00:00:00Z,2006-07-18T00:00:00.166536467Z,2006-07-18T00:00:00Z,7692.0,,Transmission Line tripped during a major storm. The cause of this event was likely tree contact. Breakers at Substations tripped and reclosed multiple times.,PoW,Conditions::Weather::High Winds/r/nConditions::Weather::Heavy Rain/r/nEvents::Vegetation::Tree/r/nEquipment::Overhead Equipment::Conductor/r/nEquipment::Interrupting Device::Circuit Breaker/r/nEquipment::Interrupting Device::Recloser/r/nEquipment::Substation::Nonspecific Substation,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.76414,-0.016572595,"-6.79318904876709,-6.942779064178467","-6.793189,-6.942779,7.2859015,7.7067556,-7.496054,-7.4263325,-6.2035785,6.590904","-1.764140009880066,-0.01657259464263916",0.0,0.9411138595508428
166,1,Provider 1,Site0014,,0.166,2006-07-18T00:00:00Z,2006-07-18T00:00:00.166558149Z,2006-07-18T00:00:00Z,7692.0,,Transmission Line tripped during a major storm. The cause of this event was likely tree contact. Breakers at Substations tripped and reclosed multiple times.,PoW,Conditions::Weather::High Winds/r/nConditions::Weather::Heavy Rain/r/nEvents::Vegetation::Tree/r/nEquipment::Overhead Equipment::Conductor/r/nEquipment::Interrupting Device::Circuit Breaker/r/nEquipment::Interrupting Device::Recloser/r/nEquipment::Substation::Nonspecific Substation,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.7638888,-0.017869081,"-6.7937116622924805,-6.942948341369629","-6.7937117,-6.9429483,7.28499,7.7079964,-7.4947233,-7.4271183,-6.2027345,6.590372","-1.7638888359069824,-0.01786908134818077",0.0,0.8727195673400284
167,1,Provider 1,Site0010,,0.166,2006-07-18T00:00:00Z,2006-07-18T00:00:00.166579832Z,2006-07-18T00:00:00Z,7692.0,,Transmission Line tripped during a major storm. The cause of this event was likely tree contact. Breakers at Substations tripped and reclosed multiple times.,PoW,Conditions::Weather::High Winds/r/nConditions::Weather::Heavy Rain/r/nEvents::Vegetation::Tree/r/nEquipment::Overhead Equipment::Conductor/r/nEquipment::Interrupting Device::Circuit Breaker/r/nEquipment::Interrupting Device::Recloser/r/nEquipment::Substation::Nonspecific Substation,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.7634996,-0.017016836,"-6.7932610511779785,-6.942907333374023","-6.793261,-6.9429073,7.2854924,7.706778,-7.4950895,-7.426797,-6.2027683,6.590495","-1.7634996175765991,-0.017016835510730743",0.0,0.9217637027358253
168,1,Provider 1,Site0014,,0.149,2006-07-18T00:00:00Z,2006-07-18T00:00:00.149889312Z,2006-07-18T00:00:00Z,7692.0,,Transmission Line tripped during a major storm. The cause of this event was likely tree contact. Breakers at Substations tripped and reclosed multiple times.,PoW,Conditions::Weather::High Winds/r/nConditions::Weather::Heavy Rain/r/nEvents::Vegetation::Tree/r/nEquipment::Overhead Equipment::Conductor/r/nEquipment::Interrupting Device::Circuit Breaker/r/nEquipment::Interrupting Device::Recloser/r/nEquipment::Substation::Nonspecific Substation,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.8405554,-0.023095522,"-6.829866409301758,-6.974066257476807","-6.8298664,-6.9740663,7.3182826,7.7351546,-7.5185046,-7.452878,-6.2268066,6.606348","-1.8405554294586182,-0.023095522075891495",0.0,0.9981992067769768
169,1,Provider 1,Site0010,,0.166,2006-07-18T00:00:00Z,2006-07-18T00:00:00.166558149Z,2006-07-18T00:00:00Z,7692.0,,Transmission Line tripped during a major storm. The cause of this event was likely tree contact. Breakers at Substations tripped and reclosed multiple times.,PoW,Conditions::Weather::High Winds/r/nConditions::Weather::Heavy Rain/r/nEvents::Vegetation::Tree/r/nEquipment::Overhead Equipment::Conductor/r/nEquipment::Interrupting Device::Circuit Breaker/r/nEquipment::Interrupting Device::Recloser/r/nEquipment::Substation::Nonspecific Substation,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.7643448,-0.016085178,"-6.792939186096191,-6.943421840667725","-6.792939,-6.943422,7.2864437,7.706071,-7.496422,-7.427083,-6.2031136,6.5904684","-1.7643448114395142,-0.016085177659988403",0.0,0.9534688246868689
170,1,Provider 1,Site0014,,0.149,2006-06-28T00:00:00Z,2006-06-28T00:00:00.149869799Z,2006-06-28T00:00:00Z,7692.0,,A tree contact on Transmission Line caused all the line terminals to trip and reclose.,PoW,Events::Vegetation::Tree/r/nEquipment::Overhead Equipment::Conductor/r/nEquipment::Interrupting Device::Circuit Breaker/r/nEquipment::Interrupting Device::Recloser,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.8393122,-0.022741789,"-6.829751014709473,-6.9729766845703125","-6.829751,-6.9729767,7.318067,7.7339478,-7.5175705,-7.453172,-6.2270803,6.606001","-1.839312195777893,-0.022741788998246193",0.0,0.9976965426885896
171,1,Provider 1,Site0010,,0.149,2006-06-28T00:00:00Z,2006-06-28T00:00:00.149850286Z,2006-06-28T00:00:00Z,7692.0,,A tree contact on Transmission Line caused all the line terminals to trip and reclose.,PoW,Events::Vegetation::Tree/r/nEquipment::Overhead Equipment::Conductor/r/nEquipment::Interrupting Device::Circuit Breaker/r/nEquipment::Interrupting Device::Recloser,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.8388206,-0.02333049,"-6.830591678619385,-6.972489833831787","-6.8305917,-6.97249,7.3167844,7.733565,-7.5173483,-7.453537,-6.2265844,6.606285","-1.8388205766677856,-0.023330489173531532",0.0,0.9984041954687713
172,1,Provider 1,Site0010,,0.149,2006-05-19T00:00:00.282999992Z,2006-05-19T00:00:00.432947876Z,2006-05-19T00:00:00.282999992Z,7692.0,,Circuit breaker tripped; Simulteneaus lightning on lines during a lightning storm. Both Substations experienced a temporary interruption of 5 seconds.,PoW,Events::External::Lightning Strike/r/nEquipment::Interrupting Device::Circuit Breaker/r/nEquipment::Substation::Nonspecific Substation,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.8326751,-0.026881877,"-6.830422401428223,-6.967291831970215","-6.8304224,-6.967292,7.308873,7.7331867,-7.513439,-7.4591885,-6.2219524,6.6046143","-1.8326750993728638,-0.026881877332925797",0.0,0.9986796306355481
173,1,Provider 1,Site0014,,0.216,2006-05-19T00:00:00Z,2006-05-19T00:00:00.216649289Z,2006-05-19T00:00:00Z,7692.0,,Circuit breaker tripped; Simulteneaus lightning on lines during a lightning storm. Both Substations experienced a temporary interruption of 5 seconds.,PoW,Events::External::Lightning Strike/r/nEquipment::Interrupting Device::Circuit Breaker/r/nEquipment::Substation::Nonspecific Substation,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.5009662,-0.024942396,"-6.714395523071289,-6.837923526763916","-6.7143955,-6.8379235,7.1694417,7.606695,-7.3972383,-7.353657,-6.1208744,6.5008626","-1.500966191291809,-0.024942396208643913",11.0,1.0
174,1,Provider 1,Site0014,,0.149,2006-04-19T00:00:00Z,2006-04-19T00:00:00.149869799Z,2006-04-19T00:00:00Z,7692.0,,"Smoke from a small brush fire caused a line to line fault, tripping breakers at Substations.",PoW,Equipment::Overhead Equipment::Conductor/r/nEquipment::Interrupting Device::Circuit Breaker/r/nConditions::Natural disaster::Forest Fire/r/nEquipment::Substation::Nonspecific Substation,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.8409572,-0.022628834,"-6.830183029174805,-6.9735541343688965","-6.830183,-6.973554,7.3189025,7.7337413,-7.5194077,-7.453751,-6.2266808,6.60686","-1.8409571647644043,-0.02262883447110653",0.0,0.9974912171761421
175,1,Provider 1,Site0010,,0.149,2006-04-19T00:00:00Z,2006-04-19T00:00:00.149830773Z,2006-04-19T00:00:00Z,7692.0,,"Smoke from a small brush fire caused a line to line fault, tripping breakers at Substations.",PoW,Equipment::Overhead Equipment::Conductor/r/nEquipment::Interrupting Device::Circuit Breaker/r/nConditions::Natural disaster::Forest Fire/r/nEquipment::Substation::Nonspecific Substation,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.8403695,-0.023468269,"-6.830653190612793,-6.972564220428467","-6.830653,-6.972564,7.317805,7.733948,-7.5188265,-7.454439,-6.22632,6.6068087","-1.840369462966919,-0.023468269035220146",0.0,0.9985747420397305
176,1,Provider 1,Site0014,,0.033,2006-03-17T00:00:01.032999992Z,2006-03-17T00:00:01.066194473Z,2006-03-17T00:00:01.032999992Z,7692.0,,Bulk Transformer B Load Tap Changer failed at Site0014 Substation causing a bus outage and complete station outage for five minutes and 10 seconds.,PoW,Events::Equipment Failure::Equipment Failure/r/nEquipment::Transformer::Load Tap Changer/r/nEquipment::Substation::Nonspecific Substation,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-2.0572894,0.02299885,"-6.880602836608887,-7.051307201385498","-6.880603,-7.051307,7.3926215,7.784868,-7.609048,-7.551661,-6.3188367,6.688612","-2.0572893619537354,0.022998850792646408",3.0,1.0
177,1,Provider 1,Site0014,,0.133,2006-01-15T00:00:00Z,2006-01-15T00:00:00.133220474Z,2006-01-15T00:00:00Z,7692.0,,Circuit breaker tripped due to possible tree contact on Transmission Line during a Major windstorm.,PoW,Conditions::Weather::High Winds/r/nEvents::Vegetation::Tree/r/nEquipment::Overhead Equipment::Conductor/r/nEquipment::Interrupting Device::Circuit Breaker,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.9193109,-0.006333992,"-6.851047515869141,-7.0074992179870605","-6.8510475,-7.007499,7.3414264,7.7494855,-7.5507703,-7.487796,-6.2523994,6.64509","-1.9193109273910522,-0.006333991885185242",12.0,0.999542643736837
178,1,Provider 1,Site0010,,0.133,2006-01-15T00:00:00Z,2006-01-15T00:00:00.133203131Z,2006-01-15T00:00:00Z,7692.0,,Circuit breaker tripped due to possible tree contact on Transmission Line during a Major windstorm.,PoW,Conditions::Weather::High Winds/r/nEvents::Vegetation::Tree/r/nEquipment::Overhead Equipment::Conductor/r/nEquipment::Interrupting Device::Circuit Breaker,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.919267,-0.0064921402,"-6.851553916931152,-7.006878852844238","-6.851554,-7.006879,7.341817,7.7491465,-7.55081,-7.487195,-6.2528343,6.6453276","-1.9192670583724976,-0.006492140237241983",12.0,0.9994797629157788
179,1,Provider 1,Site0010,,0.149,2005-11-20T00:00:00Z,2005-11-20T00:00:00.149850286Z,2005-11-20T00:00:00Z,7692.0,,A cable fault on the UG lead cable portion of F_0000024 caused the circuit breaker to trip at Site0010 Substation.,PoW,Events::Fault::Cable Fault/r/nEquipment::Underground Equipment::Primary Cable/r/nEquipment::Interrupting Device::Circuit Breaker/r/nEquipment::Substation::Nonspecific Substation,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.8457577,-0.022471664,"-6.832241058349609,-6.9713311195373535","-6.832241,-6.971331,7.3257337,7.7302513,-7.525675,-7.456545,-6.226413,6.6083593","-1.8457577228546143,-0.02247166447341442",0.0,0.9968924755062489
180,1,Provider 1,Site0014,,0.149,2005-11-09T00:00:00Z,2005-11-09T00:00:00.149928354Z,2005-11-09T00:00:00Z,7692.0,,Lightning outside of Utility territory on transmission line caused voltage sags across our territory.,PoW,Conditions::Weather::Lightning Storm/r/nEvents::System Event/Condition::Sag,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.8430043,-0.021900684,"-6.831480979919434,-6.973795413970947","-6.831481,-6.9737954,7.319391,7.7331314,-7.5192733,-7.456222,-6.2279983,6.6077914","-1.8430043458938599,-0.021900683641433716",0.0,0.9951611018964681
181,1,Provider 1,Site0010,,0.149,2005-11-09T00:00:00Z,2005-11-09T00:00:00.149889312Z,2005-11-09T00:00:00Z,7692.0,,Lightning outside of Utility territory on transmission line caused voltage sags across our territory.,PoW,Events::System Event/Condition::Sag/r/nEquipment::Overhead Equipment::Conductor/r/nEvents::External::Lightning Strike,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.8427497,-0.022359302,"-6.831736087799072,-6.973299503326416","-6.831736,-6.9732995,7.3188577,7.733382,-7.519124,-7.456065,-6.2279353,6.607973","-1.8427497148513794,-0.022359302267432213",0.0,0.9968073246742822
182,1,Provider 1,Site0014,,0.166,2005-10-08T00:00:00Z,2005-10-08T00:00:00.166536467Z,2005-10-08T00:00:00Z,7692.0,,"Unknown cause. No outage reported for this event. Short duration, possible recloser operation. Cause incoming to open at the substation due to fault current over 10,000 Amps.",PoW,Events::Protection Event::Excessive Load Breaker Trip/r/nEvents::Other::Unknown/r/nEquipment::Interrupting Device::Recloser/r/nEquipment::Substation::Nonspecific Substation,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.795127,-0.017302167,"-6.799866676330566,-6.9443583488464355","-6.7998667,-6.9443583,7.303618,7.716753,-7.5243416,-7.4292874,-6.214387,6.5998116","-1.795127034187317,-0.017302166670560837",0.0,0.9743998466828904
183,1,Provider 1,Site0010,,0.149,2005-09-29T00:00:00Z,2005-09-29T00:00:00.149869799Z,2005-09-29T00:00:00Z,7692.0,,A fault caused breakers to trip and caused SARFI 70 events at Substations.,PoW,Events::Other::Unknown/r/nEquipment::Interrupting Device::Circuit Breaker/r/nEquipment::Substation::Nonspecific Substation,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.8456054,-0.022377873,"-6.831426620483398,-6.974497318267822","-6.8314266,-6.9744973,7.31999,7.735713,-7.5209675,-7.4559956,-6.2286158,6.6090393","-1.8456053733825684,-0.022377872839570045",0.0,0.9966250922876028
184,1,Provider 1,Site0014,,0.149,2005-09-29T00:00:00Z,2005-09-29T00:00:00.149869799Z,2005-09-29T00:00:00Z,7692.0,,A fault caused breakers to trip and caused SARFI 70 events at Substations.,PoW,Equipment::Interrupting Device::Circuit Breaker/r/nEvents::Fault::Nonspecific Fault/r/nEquipment::Substation::Nonspecific Substation,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.8462123,-0.022011083,"-6.830890655517578,-6.975294589996338","-6.8308907,-6.9752946,7.320708,7.7363563,-7.5211434,-7.455619,-6.2289295,6.608988","-1.8462122678756714,-0.022011082619428635",0.0,0.9950764957777313
185,1,Provider 1,Site0010,,0.183,2005-09-17T00:00:00Z,2005-09-17T00:00:00.183298586Z,2005-09-17T00:00:00Z,7692.0,,A fault on Transmission Line during a thunderstorm caused a SARFI 70 sag at Site0010 and Site0014 Substation.,PoW,Conditions::Weather::High Winds/r/nConditions::Weather::Heavy Rain/r/nEvents::System Event/Condition::Sag/r/nEquipment::Overhead Equipment::Conductor/r/nEquipment::Substation::Nonspecific Substation,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.6826903,-0.024830922,"-6.772635459899902,-6.9037766456604","-6.7726355,-6.9037766,7.249333,7.681073,-7.472486,-7.3913956,-6.1840725,6.561123","-1.6826902627944946,-0.024830922484397888",11.0,1.0
186,1,Provider 1,Site0014,,0.166,2005-09-17T00:00:00Z,2005-09-17T00:00:00.166579832Z,2005-09-17T00:00:00Z,7692.0,,A fault on Transmission Line during a thunderstorm caused a SARFI 70 sag at Site0010 and Site0014 Substation.,PoW,Conditions::Weather::High Winds/r/nConditions::Weather::Heavy Rain/r/nEvents::System Event/Condition::Sag/r/nEquipment::Overhead Equipment::Conductor/r/nEvents::Fault::Nonspecific Fault/r/nEquipment::Substation::Nonspecific Substation,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.770983,-0.016277185,"-6.795439720153809,-6.9447245597839355","-6.7954397,-6.9447246,7.2880673,7.708354,-7.4990835,-7.43106,-6.2052298,6.592674","-1.7709829807281494,-0.016277184709906578",0.0,0.963584811984134
