id,sigTypeId,dataSource,deviceName,deviceType,waveDuration,waveStartTimestamp,waveEndTimestamp,eventStartTimestamp,samplingRate,faultType,description,dataType,eventTags,eventTagsBi,eventTags_color,latent_x,latent_y,latent_coord,latent_vectors,embedding_coord,cluster_label,cluster_prob
187,1,Provider 1,Site0010,,0.233,2005-08-21T00:00:00Z,2005-08-21T00:00:00.233233499Z,2005-08-21T00:00:00Z,7692.0,,A lightning arrester failure caused primary wire to fall to the ground and trip the circuit breaker.,PoW,Events::Equipment Failure::Equipment Failure/r/nEquipment::Overhead Equipment::Arrester/r/nEquipment::Overhead Equipment::Conductor/r/nEquipment::Interrupting Device::Circuit Breaker/r/nConditions::Equipment Conditions::Live wire on ground,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.4362633,-0.03336907,"-6.690350532531738,-6.813431262969971","-6.6903505,-6.8134313,7.1486526,7.594947,-7.3793755,-7.311161,-6.0990014,6.480792","-1.4362633228302002,-0.033369071781635284",11.0,0.9999999999601363
188,1,Provider 1,Site0014,,0.166,2005-08-14T00:00:00Z,2005-08-14T00:00:00.166536467Z,2005-08-14T00:00:00Z,7692.0,,Lightning during a major storm caused the Site0010 Line breaker to trip and reclose at the substation. There were no outages associated with this event.,PoW,Conditions::Weather::High Winds/r/nConditions::Weather::Heavy Rain/r/nConditions::Weather::Lightning Storm/r/nEvents::External::Lightning Strike/r/nEquipment::Interrupting Device::Circuit Breaker/r/nEquipment::Interrupting Device::Recloser/r/nEquipment::Substation::Nonspecific Substation,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.7726316,-0.014279411,"-6.795102119445801,-6.946286201477051","-6.795102,-6.946286,7.2902236,7.706833,-7.4998755,-7.4325047,-6.205967,6.5925827","-1.7726316452026367,-0.014279411174356937",0.0,0.9696646659076251
189,1,Provider 1,Site0010,,0.033,2005-08-14T00:00:00.284000009Z,2005-08-14T00:00:00.317207459Z,2005-08-14T00:00:00.284000009Z,7692.0,,Lightning during a major storm caused the Site0010 Line breaker to trip and reclose at the substation. There were no outages associated with this event.,PoW,Conditions::Weather::High Winds/r/nConditions::Weather::Heavy Rain/r/nConditions::Weather::Lightning Storm/r/nEvents::External::Lightning Strike/r/nEquipment::Interrupting Device::Circuit Breaker/r/nEquipment::Interrupting Device::Recloser/r/nEquipment::Substation::Nonspecific Substation,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-2.0600908,0.023528764,"-6.881046772003174,-7.0536370277404785","-6.881047,-7.053637,7.3952527,7.7855635,-7.6092386,-7.552391,-6.3191333,6.689204","-2.0600907802581787,0.02352876402437687",3.0,1.0
190,1,Provider 1,Site0010,,0.249,2005-07-27T00:00:00Z,2005-07-27T00:00:00.249837271Z,2005-07-27T00:00:00Z,7692.0,,Lightning on the Line,PoW,Equipment::Overhead Equipment::Conductor/r/nEvents::External::Lightning Strike/r/nEquipment::Interrupting Device::Circuit Breaker,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.3449296,-0.028161725,"-6.672085285186768,-6.784191608428955","-6.6720853,-6.7841916,7.1164556,7.549985,-7.3625584,-7.2475634,-6.092252,6.439501","-1.344929575920105,-0.028161725029349327",5.0,0.9992688991894819
191,1,Provider 1,Site0014,,0.133,2005-07-27T00:00:00Z,2005-07-27T00:00:00.133168446Z,2005-07-27T00:00:00Z,7692.0,,Lightning on the Line,PoW,Equipment::Overhead Equipment::Conductor/r/nEvents::External::Lightning Strike/r/nEquipment::Interrupting Device::Circuit Breaker,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.9228879,-0.005202207,"-6.85028600692749,-7.0087103843688965","-6.850286,-7.0087104,7.3453093,7.7497587,-7.5531254,-7.489561,-6.252575,6.646053","-1.922887921333313,-0.0052022067829966545",12.0,0.9998535528155528
192,1,Provider 1,Site0014,,0.166,2005-07-14T00:00:00Z,2005-07-14T00:00:00.166536467Z,2005-07-14T00:00:00Z,7692.0,,A terminator failure on the cable dip for the Rt. 8 over pass caused the circuit breaker of F_0000018 to trip,PoW,Events::Equipment Failure::Equipment Failure/r/nEquipment::Underground Equipment::Pothead or Terminator/r/nEquipment::Interrupting Device::Circuit Breaker,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.774959,-0.015579301,"-6.793774604797363,-6.946120738983154","-6.7937746,-6.9461207,7.2919784,7.7107735,-7.502255,-7.4312143,-6.2059064,6.593462","-1.7749589681625366,-0.015579300932586193",0.0,0.9701301367896163
193,1,Provider 1,Site0010,,0.183,2005-06-07T00:00:00Z,2005-06-07T00:00:00.183268238Z,2005-06-07T00:00:00Z,15385.0,,A fault on the riser splice of F_0000024 out of Site0010 tripped the breaker at the substation.,PoW,Equipment::Overhead Equipment::Splice or Deadend/r/nEquipment::Interrupting Device::Circuit Breaker/r/nEvents::Fault::Nonspecific Fault/r/nEquipment::Substation::Nonspecific Substation,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.6875112,0.038792122,"-6.7530107498168945,-6.944578170776367","-6.7530107,-6.944578,7.244037,7.6411104,-7.463974,-7.4064198,-6.212322,6.5705442","-1.6875112056732178,0.03879212215542793",6.0,1.0
194,1,Provider 1,Site0010,,0.183,2005-05-06T00:00:00Z,2005-05-06T00:00:00.183268238Z,2005-05-06T00:00:00Z,15385.0,,A cable fault on the UG lead cable portion of F_0000030 from Site0010 failed.,PoW,Events::Fault::Cable Fault/r/nEquipment::Underground Equipment::Primary Cable,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.6871796,0.041640304,"-6.744354248046875,-6.941962718963623","-6.7443542,-6.9419627,7.248324,7.6424103,-7.4683084,-7.4082823,-6.212033,6.5682373","-1.6871795654296875,0.041640304028987885",6.0,1.0
195,1,Provider 1,Site0014,,0.783,2005-04-06T00:00:00Z,2005-04-06T00:00:00.783597177Z,2005-04-06T00:00:00Z,7692.0,,A splice failure on the aerial cable portion of F_0000012 from Site0014 Sub. caused the circuit breaker to trip.,PoW,Equipment::Overhead Equipment::Conductor/r/nEquipment::Overhead Equipment::Splice or Deadend/r/nEquipment::Interrupting Device::Circuit Breaker/r/nEquipment::Substation::Nonspecific Substation,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.2768705,-0.016695915,"-6.631829261779785,-6.775979042053223","-6.6318293,-6.775979,7.0948706,7.5226517,-7.3329806,-7.226487,-6.0568895,6.4285555","-1.2768704891204834,-0.016695914790034294",5.0,0.9999999999999902
196,1,Provider 1,Site0010,,0.183,2005-03-05T00:00:00Z,2005-03-05T00:00:00.183268238Z,2005-03-05T00:00:00Z,15385.0,,A cable fault on the underground portion of F_0000022 out of Site0010 Substation tripped the circuit breaker.,PoW,Equipment::Overhead Equipment::Conductor/r/nEquipment::Interrupting Device::Circuit Breaker/r/nEquipment::Substation::Nonspecific Substation,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.6928161,0.03536663,"-6.755958557128906,-6.943835735321045","-6.7559586,-6.9438357,7.244923,7.6449776,-7.4660788,-7.4101357,-6.2115364,6.5729947","-1.692816138267517,0.03536662831902504",6.0,1.0
197,1,Provider 1,Site0010,,0.183,2005-02-02T00:00:00Z,2005-02-02T00:00:00.183268238Z,2005-02-02T00:00:00Z,15385.0,,A cable fault on the underground portion of F_0000029 out of Site0010 Sub. caused the circuit breaker to trip.,PoW,Events::Fault::Cable Fault/r/nEquipment::Underground Equipment::Primary Cable/r/nEquipment::Interrupting Device::Circuit Breaker/r/nEquipment::Substation::Nonspecific Substation,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.6968858,0.05090148,"-6.736928939819336,-6.945603847503662","-6.736929,-6.945604,7.257419,7.6453285,-7.4700794,-7.4121795,-6.2199287,6.574322","-1.6968858242034912,0.05090148001909256",6.0,1.0
198,1,Provider 1,Site0010,,0.183,2005-01-30T00:00:00Z,2005-01-30T00:00:00.183268238Z,2005-01-30T00:00:00Z,15385.0,,A conductor off the pin on the mainline of F_0000032 out of Site0010 Sub caused the circuit breaker to trip.,PoW,Equipment::Overhead Equipment::Conductor/r/nEquipment::Overhead Equipment::Insulator/r/nEquipment::Interrupting Device::Circuit Breaker/r/nConditions::Equipment Conditions::Conductor off insulator/r/nEquipment::Substation::Nonspecific Substation,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.6944518,0.04225031,"-6.749821662902832,-6.9435553550720215","-6.7498217,-6.9435554,7.2516446,7.6416454,-7.4673443,-7.412944,-6.2148314,6.5735183","-1.6944518089294434,0.04225030913949013",6.0,1.0
199,1,Provider 1,Site0011,,0.183,2006-12-17T00:00:00Z,2006-12-17T00:00:00.183268238Z,2006-12-17T00:00:00Z,15385.0,,"Equipment, Other Connector UG, Damaged.",PoW,Events::Equipment Failure::Equipment Failure/r/nEquipment::Interrupting Device::Circuit Breaker/r/nEquipment::Underground Equipment::UG Connector/r/nEquipment::Underground Equipment::Nonspecific Underground Equipment,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.6687481,0.043630827,"-6.745522499084473,-6.945522785186768","-6.7455225,-6.945523,7.235021,7.6291246,-7.4582553,-7.40328,-6.2044497,6.561408","-1.668748140335083,0.043630827218294144",6.0,1.0
200,1,Provider 1,Site0011,,0.183,2006-12-17T00:00:00Z,2006-12-17T00:00:00.183268238Z,2006-12-17T00:00:00Z,15385.0,,"Equipment, Other Connector UG, Damaged.",PoW,Events::Equipment Failure::Equipment Failure/r/nEquipment::Interrupting Device::Circuit Breaker/r/nEquipment::Underground Equipment::UG Connector/r/nEquipment::Underground Equipment::Nonspecific Underground Equipment,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.6743772,0.04510255,"-6.744213104248047,-6.942513942718506","-6.744213,-6.942514,7.2398305,7.6313167,-7.45915,-7.406892,-6.2079115,6.566923","-1.674377202987671,0.0451025515794754",6.0,1.0
201,1,Provider 1,Site0011,,0.183,2006-12-17T00:00:00Z,2006-12-17T00:00:00.183268238Z,2006-12-17T00:00:00Z,15385.0,,"Equipment, Other Connector UG, Damaged.",PoW,Events::Equipment Failure::Equipment Failure/r/nEquipment::Interrupting Device::Circuit Breaker/r/nEquipment::Underground Equipment::UG Connector/r/nEquipment::Underground Equipment::Nonspecific Underground Equipment,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.6820285,0.049832564,"-6.734010219573975,-6.9329962730407715","-6.73401,-6.9329963,7.251766,7.6394906,-7.460622,-7.4096165,-6.219117,6.5732064","-1.6820285320281982,0.04983256384730339",6.0,1.0
202,1,Provider 1,Site0011,,0.183,2006-12-17T00:00:00Z,2006-12-17T00:00:00.183268238Z,2006-12-17T00:00:00Z,15385.0,,"Equipment, Other Connector UG, Damaged.",PoW,Events::Equipment Failure::Equipment Failure/r/nEquipment::Interrupting Device::Circuit Breaker/r/nEquipment::Underground Equipment::UG Connector/r/nEquipment::Underground Equipment::Nonspecific Underground Equipment,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.6820922,0.050794512,"-6.732985496520996,-6.9354987144470215","-6.7329855,-6.9354987,7.2522745,7.6389723,-7.461046,-7.410271,-6.2178917,6.5717325","-1.6820921897888184,0.050794512033462524",6.0,1.0
203,1,Provider 1,Site0005,,0.149,2006-09-03T00:00:00Z,2006-09-03T00:00:00.149869799Z,2006-09-03T00:00:00Z,7692.0,,Undetermined.,PoW,Events::Other::Unknown/r/nEquipment::Interrupting Device::Circuit Breaker,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.8389736,-0.025199354,"-6.829839706420898,-6.9709248542785645","-6.8298397,-6.970925,7.320214,7.733383,-7.521674,-7.450697,-6.2232556,6.6070757","-1.8389736413955688,-0.02519935369491577",0.0,0.9992887297715672
204,1,Provider 1,Site0012,,0.183,2006-07-25T00:00:00Z,2006-07-25T00:00:00.183268238Z,2006-07-25T00:00:00Z,15385.0,,"De-Energized For Safety, Other Connector UG, Contact - Damage.",PoW,Events::Equipment Failure::Equipment Failure/r/nEquipment::Interrupting Device::Circuit Breaker/r/nEquipment::Underground Equipment::Nonspecific Underground Equipment,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.6778113,0.039340273,"-6.747492790222168,-6.9451775550842285","-6.747493,-6.9451776,7.2396107,7.6396217,-7.4622107,-7.401255,-6.2084465,6.5641346","-1.6778112649917603,0.039340272545814514",6.0,1.0
205,1,Provider 1,Site0011,,0.183,2006-07-15T00:00:00Z,2006-07-15T00:00:00.183268238Z,2006-07-15T00:00:00Z,15385.0,,"Equipment, Cable UG, Damaged.",PoW,Events::Equipment Failure::Equipment Failure/r/nEquipment::Underground Equipment::Primary Cable/r/nEquipment::Interrupting Device::Circuit Breaker/r/nEquipment::Underground Equipment::Nonspecific Underground Equipment,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.6797388,0.03828505,"-6.750335216522217,-6.941671371459961","-6.750335,-6.9416714,7.237638,7.6392455,-7.4630547,-7.406813,-6.210438,6.5642548","-1.6797387599945068,0.03828505054116249",6.0,1.0
206,1,Provider 1,Site0011,,0.183,2006-07-15T00:00:00Z,2006-07-15T00:00:00.183268238Z,2006-07-15T00:00:00Z,15385.0,,"Equipment, Cable UG, Damaged.",PoW,Events::Equipment Failure::Equipment Failure/r/nEquipment::Underground Equipment::Primary Cable/r/nEquipment::Interrupting Device::Circuit Breaker/r/nEquipment::Underground Equipment::Nonspecific Underground Equipment,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.6790953,0.04004724,"-6.748959541320801,-6.941076755523682","-6.7489595,-6.9410768,7.239021,7.6374106,-7.4607344,-7.408264,-6.210207,6.566207","-1.6790952682495117,0.040047239512205124",6.0,1.0
207,1,Provider 1,Site0011,,0.183,2006-07-15T00:00:00Z,2006-07-15T00:00:00.183268238Z,2006-07-15T00:00:00Z,15385.0,,"Equipment, Cable UG, Damaged.",PoW,Events::Equipment Failure::Equipment Failure/r/nEquipment::Underground Equipment::Primary Cable/r/nEquipment::Interrupting Device::Circuit Breaker/r/nEquipment::Underground Equipment::Nonspecific Underground Equipment,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.6781534,0.036979537,"-6.750643730163574,-6.94182014465332","-6.7506437,-6.94182,7.236648,7.63884,-7.4615135,-7.407571,-6.207575,6.5640545","-1.678153395652771,0.03697953745722771",6.0,1.0
208,1,Provider 1,Site0005,,0.149,2006-06-24T00:00:00Z,2006-06-24T00:00:00.149928354Z,2006-06-24T00:00:00Z,7692.0,,"Weather Related, Storm, Lightning.",PoW,Conditions::Weather::Lightning Storm/r/nEquipment::Interrupting Device::Circuit Breaker,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.840682,-0.02509781,"-6.831444263458252,-6.970345497131348","-6.8314443,-6.9703455,7.3184247,7.7343717,-7.520402,-7.4525423,-6.225509,6.6092415","-1.840682029724121,-0.025097809731960297",0.0,0.9993501337868843
209,1,Provider 1,Site0012,,0.183,2006-06-02T00:00:00Z,2006-06-02T00:00:00.183268238Z,2006-06-02T00:00:00Z,15385.0,,"Equipment, Other Connector UG, Damaged.",PoW,Events::Equipment Failure::Equipment Failure/r/nEquipment::Interrupting Device::Circuit Breaker/r/nEquipment::Underground Equipment::UG Connector/r/nEquipment::Underground Equipment::Nonspecific Underground Equipment,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.6783448,0.04122233,"-6.747076988220215,-6.944162845611572","-6.747077,-6.944163,7.241685,7.637348,-7.4619,-7.4025073,-6.209572,6.565584","-1.6783448457717896,0.041222330182790756",6.0,1.0
210,1,Provider 1,Site0012,,0.183,2006-06-02T00:00:00Z,2006-06-02T00:00:00.183268238Z,2006-06-02T00:00:00Z,15385.0,,"Equipment, Other Connector UG, Damaged.",PoW,Events::Equipment Failure::Equipment Failure/r/nEquipment::Interrupting Device::Circuit Breaker/r/nEquipment::Underground Equipment::UG Connector/r/nEquipment::Underground Equipment::Nonspecific Underground Equipment,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.6803317,0.040484548,"-6.746503829956055,-6.9460554122924805","-6.746504,-6.9460554,7.24097,7.640697,-7.463168,-7.401716,-6.208981,6.5669613","-1.6803317070007324,0.04048454761505127",6.0,1.0
211,1,Provider 1,Site0012,,0.183,2006-06-02T00:00:00Z,2006-06-02T00:00:00.183268238Z,2006-06-02T00:00:00Z,15385.0,,"Equipment, Other Connector UG, Damaged.",PoW,Events::Equipment Failure::Equipment Failure/r/nEquipment::Interrupting Device::Circuit Breaker/r/nEquipment::Underground Equipment::UG Connector/r/nEquipment::Underground Equipment::Nonspecific Underground Equipment,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.6826937,0.039532457,"-6.746211051940918,-6.9456939697265625","-6.746211,-6.945694,7.2420025,7.6437197,-7.464315,-7.4022055,-6.20975,6.5675774","-1.6826937198638916,0.039532456547021866",6.0,1.0
212,1,Provider 1,Site0012,,0.183,2006-06-02T00:00:00Z,2006-06-02T00:00:00.183268238Z,2006-06-02T00:00:00Z,15385.0,,"Equipment, Other Connector UG, Damaged.",PoW,Events::Equipment Failure::Equipment Failure/r/nEquipment::Interrupting Device::Circuit Breaker/r/nEquipment::Underground Equipment::UG Connector/r/nEquipment::Underground Equipment::Nonspecific Underground Equipment,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.6878939,0.048755046,"-6.7383928298950195,-6.937421798706055","-6.738393,-6.937422,7.254629,7.6401987,-7.4631176,-7.4108806,-6.218835,6.573853","-1.6878938674926758,0.04875504598021507",6.0,1.0
213,1,Provider 1,Site0012,,0.183,2006-06-02T00:00:00Z,2006-06-02T00:00:00.183268238Z,2006-06-02T00:00:00Z,15385.0,,"Equipment, Other Connector UG, Damaged.",PoW,Events::Equipment Failure::Equipment Failure/r/nEquipment::Interrupting Device::Circuit Breaker/r/nEquipment::Underground Equipment::UG Connector/r/nEquipment::Underground Equipment::Nonspecific Underground Equipment,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.6865336,0.05011925,"-6.738016128540039,-6.93722677230835","-6.738016,-6.937227,7.2529283,7.6381073,-7.4619303,-7.413712,-6.2190194,6.572562","-1.6865335702896118,0.050119251012802124",6.0,1.0
214,1,Provider 1,Site0012,,0.183,2006-05-22T00:00:00Z,2006-05-22T00:00:00.183268238Z,2006-05-22T00:00:00Z,15385.0,,"Tree-Weather-Storm, Device OH, Contact.",PoW,Conditions::Weather::High Winds/r/nConditions::Weather::Heavy Rain/r/nEvents::Vegetation::Tree/r/nEquipment::Interrupting Device::Circuit Breaker/r/nEquipment::Overhead Equipment::Nonspecific Overhead Equipment,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.6790749,0.04205559,"-6.746397018432617,-6.943307399749756","-6.746397,-6.9433074,7.243486,7.6355953,-7.4630175,-7.4026423,-6.207951,6.5695257","-1.6790748834609985,0.04205558821558952",6.0,1.0
215,1,Provider 1,Site0012,,0.183,2006-05-22T00:00:00Z,2006-05-22T00:00:00.183268238Z,2006-05-22T00:00:00Z,15385.0,,"Tree-Weather-Storm, Device OH, Contact.",PoW,Conditions::Weather::High Winds/r/nConditions::Weather::Heavy Rain/r/nEvents::Vegetation::Tree/r/nEquipment::Interrupting Device::Circuit Breaker/r/nEquipment::Overhead Equipment::Nonspecific Overhead Equipment,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.6860676,0.047138765,"-6.737171173095703,-6.936263084411621","-6.737171,-6.936263,7.250881,7.643593,-7.4616346,-7.409333,-6.2184067,6.574667","-1.6860675811767578,0.0471387654542923",6.0,1.0
216,1,Provider 1,Site0012,,0.183,2006-05-22T00:00:00Z,2006-05-22T00:00:00.183268238Z,2006-05-22T00:00:00Z,15385.0,,"Tree-Weather-Storm, Device OH, Contact.",PoW,Conditions::Weather::High Winds/r/nConditions::Weather::Heavy Rain/r/nEvents::Vegetation::Tree/r/nEquipment::Interrupting Device::Circuit Breaker/r/nEquipment::Overhead Equipment::Nonspecific Overhead Equipment,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.6869665,0.045358066,"-6.739695072174072,-6.940257549285889","-6.739695,-6.9402575,7.2488,7.643527,-7.464196,-7.410385,-6.215225,6.571665","-1.6869665384292603,0.04535806551575661",6.0,1.0
217,1,Provider 1,Site0012,,0.183,2006-05-22T00:00:00Z,2006-05-22T00:00:00.183268238Z,2006-05-22T00:00:00Z,15385.0,,"Tree-Weather-Storm, Device OH, Contact.",PoW,Conditions::Weather::High Winds/r/nConditions::Weather::Heavy Rain/r/nEvents::Vegetation::Tree/r/nEquipment::Interrupting Device::Circuit Breaker/r/nEquipment::Overhead Equipment::Nonspecific Overhead Equipment,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.6852695,0.045797624,"-6.740170478820801,-6.93762731552124","-6.7401705,-6.9376273,7.2478695,7.6420765,-7.4612885,-7.4100733,-6.216432,6.5740995","-1.6852694749832153,0.045797623693943024",6.0,1.0
218,1,Provider 1,Site0012,,0.183,2006-05-22T00:00:00Z,2006-05-22T00:00:00.183268238Z,2006-05-22T00:00:00Z,15385.0,,"Tree-Weather-Storm, Device OH, Contact. NOTE: Volatage sample rate is 15365.5 Hz",PoW,Conditions::Weather::High Winds/r/nConditions::Weather::Heavy Rain/r/nEvents::Vegetation::Tree/r/nEquipment::Interrupting Device::Circuit Breaker/r/nEquipment::Overhead Equipment::Nonspecific Overhead Equipment,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.6826941,0.04249488,"-6.746389865875244,-6.946547031402588","-6.74639,-6.946547,7.2465982,7.637254,-7.4649024,-7.4032598,-6.2083926,6.5685115","-1.6826940774917603,0.04249487817287445",6.0,1.0
219,1,Provider 1,Site0006,,0.116,2006-02-12T00:00:00Z,2006-02-12T00:00:00.116551637Z,2006-02-12T00:00:00Z,7692.0,,Undetermined.,PoW,Events::Other::Unknown/r/nEquipment::Interrupting Device::Circuit Breaker,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.9446707,-0.013607446,"-6.876862525939941,-7.0126118659973145","-6.8768625,-7.012612,7.3383574,7.7593565,-7.555366,-7.4956203,-6.2681446,6.653173","-1.9446706771850586,-0.013607446104288101",12.0,0.9951409525214069
220,1,Provider 1,Site0005,,0.099,2006-02-12T00:00:00Z,2006-02-12T00:00:00.099869796Z,2006-02-12T00:00:00Z,7692.0,,Undetermined.,PoW,Events::Other::Unknown/r/nEquipment::Interrupting Device::Circuit Breaker,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.976017,-0.023929443,"-6.873935699462891,-7.016848087310791","-6.8739357,-7.016848,7.3401937,7.7927175,-7.568754,-7.53026,-6.267717,6.651149","-1.9760169982910156,-0.023929443210363388",8.0,0.9993501572325308
221,1,Provider 1,Site0006,,0.116,2006-02-12T00:00:00Z,2006-02-12T00:00:00.116551637Z,2006-02-12T00:00:00Z,7692.0,,Undetermined.,PoW,Events::Other::Unknown/r/nEquipment::Interrupting Device::Circuit Breaker,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.9451883,-0.010500418,"-6.875444412231445,-7.0141730308532715","-6.8754444,-7.014173,7.341581,7.754899,-7.559533,-7.494155,-6.2670217,6.654177","-1.945188283920288,-0.010500418022274971",12.0,0.9964551240012078
222,1,Provider 1,Site0006,,0.083,2006-02-12T00:00:00Z,2006-02-12T00:00:00.083213962Z,2006-02-12T00:00:00Z,7692.0,,Undetermined.,PoW,Events::Other::Unknown/r/nEquipment::Interrupting Device::Circuit Breaker,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-2.0200844,-0.009048438,"-6.884578704833984,-7.0336222648620605","-6.8845787,-7.0336223,7.3518157,7.7931294,-7.5994773,-7.5539494,-6.2878103,6.661984","-2.0200843811035156,-0.00904843769967556",3.0,0.999910796193089
223,1,Provider 1,Site0005,,0.149,2006-02-12T00:00:00Z,2006-02-12T00:00:00.149889312Z,2006-02-12T00:00:00Z,7692.0,,Undetermined.,PoW,Events::Other::Unknown/r/nEquipment::Interrupting Device::Circuit Breaker,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.8407319,-0.023458475,"-6.831146240234375,-6.972562313079834","-6.8311462,-6.9725623,7.3165627,7.734065,-7.518177,-7.456231,-6.22649,6.607134","-1.8407318592071533,-0.02345847524702549",0.0,0.9985761711964215
224,1,Provider 1,Site0006,,0.149,2006-02-12T00:00:00Z,2006-02-12T00:00:00.149889312Z,2006-02-12T00:00:00Z,7692.0,,Undetermined.,PoW,Events::Other::Unknown/r/nEquipment::Interrupting Device::Circuit Breaker,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.8406643,-0.023247581,"-6.831073760986328,-6.971383571624756","-6.8310738,-6.9713836,7.317885,7.7325892,-7.519684,-7.4564404,-6.2262993,6.606799","-1.840664267539978,-0.023247580975294113",0.0,0.9983721895220471
225,1,Provider 1,Site0006,,0.116,2005-12-10T00:00:00Z,2005-12-10T00:00:00.116536464Z,2005-12-10T00:00:00Z,7692.0,,"Motor Vehicle, Terminator UG, Damaged.",PoW,Events::External::Motor Vehicle Accident/r/nEquipment::Underground Equipment::Pothead or Terminator/r/nEquipment::Interrupting Device::Circuit Breaker,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.9460614,-0.01379811,"-6.87668514251709,-7.012514591217041","-6.876685,-7.0125146,7.3391757,7.760168,-7.5561676,-7.4970016,-6.268098,6.6533947","-1.946061372756958,-0.01379811018705368",12.0,0.994918324815315
226,1,Provider 1,Site0006,,0.116,2005-12-10T00:00:00Z,2005-12-10T00:00:00.116551637Z,2005-12-10T00:00:00Z,7692.0,,"Motor Vehicle, Terminator UG, Damaged.",PoW,Events::External::Motor Vehicle Accident/r/nEquipment::Underground Equipment::Pothead or Terminator/r/nEquipment::Interrupting Device::Circuit Breaker,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.9467164,-0.013224972,"-6.877391338348389,-7.0135979652404785","-6.8773913,-7.013598,7.339683,7.7595377,-7.5561686,-7.496915,-6.2686925,6.6532507","-1.9467164278030396,-0.013224972411990166",12.0,0.9946955575098159
227,1,Provider 1,Site0006,,0.149,2005-12-10T00:00:00Z,2005-12-10T00:00:00.149908825Z,2005-12-10T00:00:00Z,7692.0,,"Motor Vehicle, Terminator UG, Damaged.",PoW,Events::External::Motor Vehicle Accident/r/nEquipment::Underground Equipment::Pothead or Terminator/r/nEquipment::Interrupting Device::Circuit Breaker,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.8416103,-0.024834128,"-6.832144737243652,-6.971304416656494","-6.8321447,-6.9713044,7.3160453,7.7351685,-7.5189233,-7.457223,-6.2265735,6.607327","-1.841610312461853,-0.024834128096699715",0.0,0.9993214210897479
228,1,Provider 1,Site0011,,0.183,2005-11-12T00:00:00Z,2005-11-12T00:00:00.183268238Z,2005-11-12T00:00:00Z,15385.0,,Undetermined.,PoW,Events::Other::Unknown/r/nEquipment::Interrupting Device::Circuit Breaker,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.6908953,0.048447922,"-6.741278171539307,-6.936567783355713","-6.741278,-6.936568,7.255943,7.6403093,-7.46322,-7.4122963,-6.2215223,6.575189","-1.6908953189849854,0.04844792187213898",6.0,1.0
229,1,Provider 1,Site0012,,0.183,2005-06-28T00:00:00Z,2005-06-28T00:00:00.183268238Z,2005-06-28T00:00:00Z,15385.0,,"Motor Vehicle, Pole OH, Contact.",PoW,Events::External::Motor Vehicle Accident/r/nEquipment::Overhead Equipment::Pole/r/nEquipment::Interrupting Device::Circuit Breaker,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.6934379,0.044163793,"-6.741451263427734,-6.942204475402832","-6.7414513,-6.9422045,7.254639,7.645397,-7.4698777,-7.4069543,-6.2139015,6.57751","-1.693437933921814,0.044163793325424194",6.0,1.0
230,1,Provider 1,Site0012,,0.183,2005-06-28T00:00:00Z,2005-06-28T00:00:00.183268238Z,2005-06-28T00:00:00Z,15385.0,,"Motor Vehicle, Pole OH, Contact.",PoW,Events::External::Motor Vehicle Accident/r/nEquipment::Overhead Equipment::Pole/r/nEquipment::Interrupting Device::Circuit Breaker,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.693819,0.04469612,"-6.740299701690674,-6.942084312438965","-6.7402997,-6.9420843,7.2557797,7.6460733,-7.469851,-7.4073477,-6.214671,6.5768423","-1.6938190460205078,0.04469611868262291",6.0,1.0
231,1,Provider 1,Site0012,,0.183,2005-06-28T00:00:00Z,2005-06-28T00:00:00.183268238Z,2005-06-28T00:00:00Z,15385.0,,"Motor Vehicle, Pole OH, Contact.",PoW,Events::External::Motor Vehicle Accident/r/nEquipment::Overhead Equipment::Pole/r/nEquipment::Interrupting Device::Circuit Breaker,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.695517,0.047186766,"-6.741872787475586,-6.943874835968018","-6.741873,-6.943875,7.2546616,7.6446495,-7.4672565,-7.412895,-6.2183867,6.5745974","-1.6955169439315796,0.04718676581978798",6.0,1.0
