id,sigTypeId,dataSource,deviceName,deviceType,waveDuration,waveStartTimestamp,waveEndTimestamp,eventStartTimestamp,samplingRate,faultType,description,dataType,eventTags,eventTagsBi,eventTags_color,latent_x,latent_y,latent_coord,latent_vectors,embedding_coord,cluster_label,cluster_prob
232,1,Provider 1,Site0012,,0.183,2005-06-28T00:00:00Z,2005-06-28T00:00:00.183268238Z,2005-06-28T00:00:00Z,15385.0,,"Motor Vehicle, Pole OH, Contact.",PoW,Events::External::Motor Vehicle Accident/r/nEquipment::Overhead Equipment::Pole/r/nEquipment::Interrupting Device::Circuit Breaker,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.6944859,0.047519024,"-6.742910385131836,-6.9440507888793945","-6.7429104,-6.944051,7.2548203,7.6426105,-7.466284,-7.4126015,-6.2183914,6.5739098","-1.6944859027862549,0.0475190244615078",6.0,1.0
233,1,Provider 1,Site0012,,0.183,2005-06-28T00:00:00Z,2005-06-28T00:00:00.183268238Z,2005-06-28T00:00:00Z,15385.0,,"Motor Vehicle, Pole OH, Contact.",PoW,Events::External::Motor Vehicle Accident/r/nEquipment::Overhead Equipment::Pole/r/nEquipment::Interrupting Device::Circuit Breaker,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.6936036,0.044760462,"-6.746757984161377,-6.942358016967773","-6.746758,-6.942358,7.2523265,7.641267,-7.4664826,-7.412471,-6.216611,6.574922","-1.6936036348342896,0.044760461896657944",6.0,1.0
234,1,Provider 1,Site0006,,0.066,2005-02-11T00:00:00.699999988Z,2005-02-11T00:00:00.766519123Z,2005-02-11T00:00:00.699999988Z,7692.0,,"Undetermined, Wind / Weather Related.",PoW,Conditions::Weather::High Winds/r/nEvents::Other::Unknown/r/nEquipment::Interrupting Device::Circuit Breaker,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-2.0383565,0.0029021322,"-6.895803451538086,-7.0313544273376465","-6.8958035,-7.0313544,7.364693,7.7812147,-7.596347,-7.571623,-6.30693,6.6742954","-2.0383565425872803,0.002902132226154208",3.0,0.9999999088114088
235,1,Provider 1,Site0012,,0.183,2005-01-25T00:00:00Z,2005-01-25T00:00:00.183268238Z,2005-01-25T00:00:00Z,15385.0,,"Equipment, Capacitor Station, Damaged.",PoW,Events::Equipment Failure::Equipment Failure/r/nEquipment::Devices::Capacitor/r/nEquipment::Interrupting Device::Circuit Breaker,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.7016451,0.048248813,"-6.738802433013916,-6.942921161651611","-6.7388024,-6.942921,7.2603,7.648833,-7.4719267,-7.413227,-6.2206125,6.5785513","-1.7016451358795166,0.048248812556266785",6.0,1.0
236,1,Provider 1,Site0014,,0.091,2007-05-17T23:59:59.949997Z,2007-05-18T00:00:00.041664659Z,2007-05-17T23:59:59.949997Z,31250.0,,A tree contact on the mainline of F_0000017 from Site0014 Substation tripped the circuit breaker.,PoW,Events::Vegetation::Tree/r/nEquipment::Overhead Equipment::Conductor/r/nEquipment::Interrupting Device::Circuit Breaker,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.910551,0.043646317,"-6.805850028991699,-7.012889385223389","-6.80585,-7.0128894,7.3448997,7.7328906,-7.558574,-7.4748015,-6.280218,6.6542664","-1.9105509519577026,0.04364631697535515",12.0,0.9999999999992477
237,1,Provider 1,Site0014,,0.15,2007-05-15T23:59:59.949976Z,2007-05-16T00:00:00.100012168Z,2007-05-15T23:59:59.949976Z,31250.0,,Bad potheads at a riser from F_0000012 out of Site0014 Substation caused the circuit breaker to trip.,PoW,Events::Equipment Failure::Equipment Failure/r/nEquipment::Underground Equipment::Pothead or Terminator/r/nEquipment::Interrupting Device::Circuit Breaker,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.76489,0.038472,"-6.758427619934082,-6.960261821746826","-6.7584276,-6.960262,7.284067,7.6904225,-7.486909,-7.4309034,-6.2410088,6.601265","-1.7648899555206299,0.038472000509500504",6.0,1.0
238,1,Provider 1,Site0010,,0.149,2007-04-25T00:00:00Z,2007-04-25T00:00:00.149869799Z,2007-04-25T00:00:00Z,7692.0,,A fault on Transmission Line caused breakers at Substations to trip. This event also led to relay overtrips on the other Lines.,PoW,Equipment::Control Equipment::Relay/r/nEquipment::Overhead Equipment::Conductor/r/nEquipment::Interrupting Device::Circuit Breaker/r/nEvents::Fault::Nonspecific Fault/r/nEquipment::Substation::Nonspecific Substation,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.8310897,-0.024812842,"-6.829312324523926,-6.9702653884887695","-6.8293123,-6.9702654,7.313477,7.7308435,-7.5139036,-7.451621,-6.22259,6.603121","-1.831089735031128,-0.024812841787934303",0.0,0.9985222677057786
239,1,Provider 1,Site0014,,0.124,2007-04-24T23:59:59.950017Z,2007-04-25T00:00:00.074972610Z,2007-04-24T23:59:59.950017Z,31250.0,,A fault on Transmission Line caused breakers at Substations to trip. This event also led to relay overtrips on the other Lines.,PoW,Equipment::Control Equipment::Relay/r/nEquipment::Overhead Equipment::Conductor/r/nEquipment::Interrupting Device::Circuit Breaker/r/nEvents::Fault::Nonspecific Fault/r/nEquipment::Substation::Nonspecific Substation,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.8208349,0.04588162,"-6.778329849243164,-6.9931769371032715","-6.77833,-6.993177,7.2933354,7.7054114,-7.529343,-7.4345,-6.261183,6.616126","-1.8208348751068115,0.04588162153959274",6.0,0.9999999484827486
240,1,Provider 1,Site0014,,0.149,2007-01-02T00:00:00Z,2007-01-02T00:00:00.149830773Z,2007-01-02T00:00:00Z,7692.0,,A phase to phase fault on the Transmission Line caused breakers at substations to trip and reclose. The cause of this event is unknown.,PoW,Events::Other::Unknown/r/nEquipment::Overhead Equipment::Conductor/r/nEquipment::Interrupting Device::Circuit Breaker/r/nEquipment::Interrupting Device::Recloser/r/nEvents::Fault::Nonspecific Fault/r/nEquipment::Substation::Nonspecific Substation,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.834593,-0.023844218,"-6.829553604125977,-6.971617698669434","-6.8295536,-6.9716177,7.3156238,7.7320914,-7.5153294,-7.452386,-6.2246933,6.603837","-1.8345930576324463,-0.023844217881560326",0.0,0.9985450525196227
241,1,Provider 1,Site0010,,0.149,2007-01-02T00:00:00Z,2007-01-02T00:00:00.149850286Z,2007-01-02T00:00:00Z,7692.0,,A phase to phase fault on the Transmission Line caused breakers at substations to trip and reclose. The cause of this event is unknown.,PoW,Events::Other::Unknown/r/nEquipment::Overhead Equipment::Conductor/r/nEquipment::Interrupting Device::Circuit Breaker/r/nEquipment::Interrupting Device::Recloser/r/nEvents::Fault::Nonspecific Fault/r/nEquipment::Substation::Nonspecific Substation,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.8343167,-0.024395837,"-6.830201148986816,-6.970809459686279","-6.830201,-6.9708095,7.314921,7.7319527,-7.515154,-7.452408,-6.2245297,6.6044397","-1.8343167304992676,-0.024395836517214775",0.0,0.9987610014957923
242,1,Provider 1,Site0014,,0.133,2006-11-14T00:00:00Z,2006-11-14T00:00:00.133220474Z,2006-11-14T00:00:00Z,7692.0,,While attempting to close back in transmission line a fault occurred trippint the a breaker at Substation. This event is under investigation.,PoW,Events::Other::Unknown/r/nState::Change State::Close/r/nEquipment::Overhead Equipment::Conductor/r/nEquipment::Interrupting Device::Circuit Breaker/r/nEvents::Fault::Nonspecific Fault/r/nEquipment::Substation::Nonspecific Substation,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.9132801,-0.0061746924,"-6.849493503570557,-7.006227016448975","-6.8494935,-7.006227,7.3400536,7.745982,-7.5483685,-7.486439,-6.249769,6.6420937","-1.9132801294326782,-0.006174692418426275",12.0,0.9993109670618242
243,1,Provider 1,Site0010,,0.133,2006-11-14T00:00:00Z,2006-11-14T00:00:00.133203131Z,2006-11-14T00:00:00Z,7692.0,,While attempting to close back in transmission line a fault occurred trippint the a breaker at Substation. This event is under investigation.,PoW,Events::Other::Unknown/r/nState::Change State::Close/r/nEquipment::Overhead Equipment::Conductor/r/nEquipment::Interrupting Device::Circuit Breaker/r/nEvents::Fault::Nonspecific Fault/r/nEquipment::Substation::Nonspecific Substation,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.9127519,-0.006973514,"-6.850565433502197,-7.005030632019043","-6.8505654,-7.0050306,7.3391986,7.746119,-7.547591,-7.4858394,-6.2504025,6.642432","-1.9127519130706787,-0.00697351386770606",12.0,0.99857614383795
244,1,Provider 1,Site0014,,0.149,2006-10-03T00:00:00Z,2006-10-03T00:00:00.149928354Z,2006-10-03T00:00:00Z,7692.0,,A splice failure on F_0000018 out of Site0014 caused the circuit breaker to trip.,PoW,Equipment::Interrupting Device::Circuit Breaker/r/nEquipment::Overhead Equipment::OH Connector,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.8372395,-0.025097359,"-6.8291015625,-6.971585750579834","-6.8291016,-6.9715858,7.316818,7.734898,-7.5177503,-7.452986,-6.223936,6.605008","-1.8372395038604736,-0.025097358971834183",0.0,0.9991649404212832
245,1,Provider 1,Site0010,,0.183,2005-12-18T00:00:00Z,2005-12-18T00:00:00.183179281Z,2005-12-18T00:00:00Z,7692.0,,Cable fault at Loc. 271 tripped a fault interrupter at Loc.260. F_0000023 out of Site0010 Substation.,PoW,Events::Fault::Cable Fault/r/nEquipment::Overhead Equipment::Conductor/r/nEquipment::Interrupting Device::Nonspecific Interrupting Device,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.6783936,-0.023961967,"-6.772186756134033,-6.8982415199279785","-6.7721868,-6.8982415,7.2547565,7.6728363,-7.475966,-7.389349,-6.1828413,6.557892","-1.6783936023712158,-0.02396196685731411",11.0,1.0
246,1,Provider 1,Site0010,,0.183,2006-08-20T00:00:00Z,2006-08-20T00:00:00.183203134Z,2006-08-20T00:00:00Z,7692.0,,A cable fault in the Substation tripped a Vac Pac Switch. This event is related to the earlier fault that occurred at Substation2,PoW,Events::Fault::Cable Fault/r/nEquipment::Overhead Equipment::Conductor/r/nEquipment::Switch::UG Vacuum Switchgear,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.6812906,-0.029762223,"-6.774049758911133,-6.9018168449401855","-6.7740498,-6.901817,7.249823,7.683954,-7.4755964,-7.3825674,-6.1812806,6.562703","-1.681290626525879,-0.02976222336292267",11.0,1.0
247,1,Provider 1,Site0010,,0.233,2006-08-20T00:00:00Z,2006-08-20T00:00:00.233203137Z,2006-08-20T00:00:00Z,7692.0,,A cable fault on primary cable feeding Substation2 from F_0000023 tripped a Vac Pac Switch. This event is related to the other two events from Site0010 this same day.,PoW,Events::Fault::Cable Fault/r/nEquipment::Overhead Equipment::Conductor/r/nEquipment::Switch::UG Vacuum Switchgear,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.4181547,-0.040455543,"-6.69190788269043,-6.809314727783203","-6.691908,-6.8093147,7.1415358,7.5921946,-7.373359,-7.2913494,-6.0929995,6.4746933","-1.4181547164916992,-0.040455542504787445",11.0,0.9815543554480068
248,1,Provider 1,Site0014,,0.166,2007-04-25T23:59:59.950015Z,2007-04-26T00:00:00.116607736Z,2007-04-25T23:59:59.950015Z,31250.0,,A fault at a customer switchgear caused a severe voltage sag at the substation bus at Site0014. The fault was cleared by the customer's switchgear.,PoW,Events::System Event/Condition::Sag/r/nEquipment::Switch::Nonspecific Switch/r/nEquipment::Substation::Nonspecific Substation/r/nEvents::External::Customer Equipment,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.7257757,0.031056186,"-6.760810375213623,-6.943272113800049","-6.7608104,-6.943272,7.2671356,7.664743,-7.4810495,-7.422714,-6.2249627,6.577849","-1.7257757186889648,0.03105618618428707",6.0,1.0
249,1,Provider 1,Site0006,,0.116,2006-06-29T00:00:00Z,2006-06-29T00:00:00.116536464Z,2006-06-29T00:00:00Z,7692.0,,"Tree/Vegetation, Wire OH, Involved.",PoW,Events::Protection Event::Fuse Blow/r/nEvents::Vegetation::Tree/r/nEquipment::Overhead Equipment::Conductor/r/nEquipment::Interrupting Device::Fuse,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.9433604,-0.013173334,"-6.875819206237793,-7.01257848739624","-6.875819,-7.0125785,7.3374677,7.75883,-7.5547085,-7.4965277,-6.267471,6.652213","-1.943360447883606,-0.013173334300518036",12.0,0.9953426400902631
250,1,Provider 1,Site0012,,0.183,2006-06-21T00:00:00Z,2006-06-21T00:00:00.183268238Z,2006-06-21T00:00:00Z,15385.0,,"Equipment, Pole OH, Down.",PoW,Events::Protection Event::Fuse Blow/r/nEquipment::Overhead Equipment::Pole/r/nEquipment::Interrupting Device::Fuse/r/nEquipment::Overhead Equipment::Nonspecific Overhead Equipment,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.68094,0.040844813,"-6.7439494132995605,-6.943722248077393","-6.7439494,-6.9437222,7.2429132,7.642613,-7.462591,-7.4026847,-6.2100167,6.5681796","-1.68094003200531,0.040844812989234924",6.0,1.0
251,1,Provider 1,Site0006,,0.116,2006-01-24T00:00:00Z,2006-01-24T00:00:00.116566810Z,2006-01-24T00:00:00Z,7692.0,,"Undeterminde, Possible High Winds.",PoW,Conditions::Weather::High Winds/r/nEvents::Protection Event::Fuse Blow/r/nEvents::Other::Unknown/r/nEquipment::Interrupting Device::Fuse,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.9454762,-0.012640948,"-6.8760085105896,-7.0135979652404785","-6.8760085,-7.013598,7.339295,7.7590613,-7.556061,-7.495949,-6.267763,6.653931","-1.9454761743545532,-0.01264094840735197",12.0,0.99507697415104
252,1,Provider 1,Site0012,,0.183,2005-12-06T00:00:00Z,2005-12-06T00:00:00.183268238Z,2005-12-06T00:00:00Z,15385.0,,"Fuse blown due to cable failure; Unknown cause; De-Energized For Safety-Equipment, Cable UG, Dig-In.",PoW,Events::Fault::Cable Fault/r/nEvents::Protection Event::Fuse Blow/r/nEquipment::Underground Equipment::Primary Cable/r/nEquipment::Interrupting Device::Fuse,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.6829634,0.038936406,"-6.747905731201172,-6.944982528686523","-6.7479057,-6.9449825,7.242583,7.6428204,-7.463952,-7.4029894,-6.210175,6.5670204","-1.6829633712768555,0.03893640637397766",6.0,1.0
253,1,Provider 1,Site0012,,0.183,2005-12-06T00:00:00Z,2005-12-06T00:00:00.183268238Z,2005-12-06T00:00:00Z,15385.0,,"Fuse blown due to cable failure; Unknown cause; De-Energized For Safety-Equipment, Cable UG, Dig-In.",PoW,Events::Fault::Cable Fault/r/nEvents::Protection Event::Fuse Blow/r/nEquipment::Underground Equipment::Primary Cable/r/nEquipment::Interrupting Device::Fuse,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.6855336,0.038531784,"-6.747694969177246,-6.945459842681885","-6.747695,-6.94546,7.2453313,7.64426,-7.4656353,-7.4025183,-6.209722,6.5688925","-1.6855336427688599,0.03853178396821022",6.0,1.0
254,1,Provider 1,Site0006,,0.099,2005-08-20T00:00:00Z,2005-08-20T00:00:00.099895802Z,2005-08-20T00:00:00Z,7692.0,,"Fuse blown due to cable failure; Unknown cause; De-Energized For Safety-Equipment, Cable UG, Dig-In.",PoW,Events::Fault::Cable Fault/r/nEvents::Protection Event::Fuse Blow/r/nEquipment::Underground Equipment::Primary Cable/r/nEquipment::Interrupting Device::Fuse,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.9771734,-0.02376527,"-6.8745198249816895,-7.016568660736084","-6.87452,-7.0165687,7.341249,7.792598,-7.5702505,-7.529769,-6.2688828,6.651146","-1.9771734476089478,-0.02376526966691017",8.0,0.9994405707317818
255,1,Provider 1,Site0006,,0.083,2005-09-05T00:00:00Z,2005-09-05T00:00:00.083203129Z,2005-09-05T00:00:00Z,7692.0,,"Equipment, Cable UG, Damaged.",PoW,Events::Fault::Cable Fault/r/nEvents::Protection Event::Fuse Blow/r/nEquipment::Underground Equipment::Primary Cable/r/nEquipment::Interrupting Device::Fuse,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-2.0202773,-0.008827267,"-6.884487152099609,-7.033422470092773","-6.884487,-7.0334225,7.35327,7.792554,-7.599167,-7.5541263,-6.287672,6.6622825","-2.020277261734009,-0.008827267214655876",3.0,0.9999140756346062
256,1,Provider 1,Site0012,,0.183,2005-03-22T00:00:00Z,2005-03-22T00:00:00.183268238Z,2005-03-22T00:00:00Z,15385.0,,"Fuse blown due to transformer failure; Unknown cause; Equipment, Transformer UG, Damaged.",PoW,Events::Equipment Failure::Equipment Failure/r/nEvents::Equipment Failure::Transformer Failure/r/nEvents::Protection Event::Fuse Blow/r/nEquipment::Interrupting Device::Fuse/r/nEquipment::Transformer::Underground Service Transformer/r/nEquipment::Underground Equipment::Nonspecific Underground Equipment,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.6918514,0.039565027,"-6.748194694519043,-6.94689416885376","-6.7481947,-6.946894,7.2481084,7.646735,-7.467194,-7.4059725,-6.2119274,6.5723233","-1.6918513774871826,0.03956502676010132",6.0,1.0
257,1,Provider 1,Site0006,,0.116,2005-09-30T00:00:00Z,2005-09-30T00:00:00.116551637Z,2005-09-30T00:00:00Z,7692.0,,"Fuse blown due to cable failure; Equipment, Cable UG, Dig-in.",PoW,Events::Equipment Failure::Equipment Failure/r/nEvents::Protection Event::Fuse Blow/r/nEquipment::Underground Equipment::Primary Cable/r/nEquipment::Interrupting Device::Fuse,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.9480381,-0.0129128,"-6.875977993011475,-7.013837814331055","-6.875978,-7.013838,7.339821,7.761407,-7.557518,-7.496583,-6.2689395,6.6546717","-1.948038101196289,-0.01291279960423708",12.0,0.9943058116469142
258,1,Provider 1,Site0006,,0.083,2005-06-14T00:00:00Z,2005-06-14T00:00:00.083213962Z,2005-06-14T00:00:00Z,7692.0,,"Motor Vehicle, Pole OH, Down.",PoW,Events::External::Motor Vehicle Accident/r/nEvents::Protection Event::Fuse Blow/r/nEquipment::Overhead Equipment::Pole/r/nEquipment::Interrupting Device::Fuse,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-2.020282,-0.0097619165,"-6.884880065917969,-7.032708644866943","-6.88488,-7.0327086,7.353411,7.793014,-7.599452,-7.5540657,-6.2873344,6.662034","-2.020282030105591,-0.009761916473507881",3.0,0.9999009262472714
259,1,Provider 1,Site0006,,0.099,2006-05-06T00:00:00Z,2006-05-06T00:00:00.099908816Z,2006-05-06T00:00:00Z,7692.0,,"Equipment, Device UG, Damaged.",PoW,Events::Equipment Failure::Equipment Failure/r/nEvents::Protection Event::Fuse Blow/r/nEquipment::Interrupting Device::Fuse/r/nEquipment::Underground Equipment::Nonspecific Underground Equipment,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.9746263,-0.02522902,"-6.8742570877075195,-7.015758037567139","-6.874257,-7.015758,7.339275,7.7932653,-7.5689387,-7.528654,-6.267559,6.6499033","-1.9746263027191162,-0.025229020044207573",8.0,0.998755276161677
260,1,Provider 1,Site0005,,0.149,2006-02-27T00:00:00Z,2006-02-27T00:00:00.149850286Z,2006-02-27T00:00:00Z,7692.0,,"Tree/Vegetation, XFMR OH, Damaged.",PoW,Events::Equipment Failure::Transformer Failure/r/nEvents::Protection Event::Fuse Blow/r/nEvents::Vegetation::Tree/r/nEquipment::Interrupting Device::Fuse/r/nEquipment::Transformer::Overhead Service Transformer,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.8415825,-0.021810742,"-6.829770565032959,-6.973498344421387","-6.8297706,-6.9734983,7.3186584,7.733187,-7.519733,-7.456045,-6.22676,6.6070724","-1.8415825366973877,-0.0218107420951128",0.0,0.994992588551281
261,1,Provider 1,Site0006,,0.166,2006-06-29T00:00:00Z,2006-06-29T00:00:00.166536467Z,2006-06-29T00:00:00Z,7692.0,,"Tree/Vegetation, Wire OH, Involved.",PoW,Events::Protection Event::Fuse Blow/r/nEvents::Vegetation::Tree/r/nEquipment::Overhead Equipment::Conductor/r/nEquipment::Interrupting Device::Fuse,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.762179,-0.016793048,"-6.794452667236328,-6.941718578338623","-6.7944527,-6.9417186,7.2833714,7.703576,-7.4961658,-7.4289627,-6.2018833,6.5896797","-1.7621790170669556,-0.01679304800927639",0.0,0.9234882152324668
262,1,Provider 1,Site0006,,0.083,2006-06-29T00:00:00Z,2006-06-29T00:00:00.083203129Z,2006-06-29T00:00:00Z,7692.0,,"Tree/Vegetation, Wire OH, Involved.",PoW,Events::Protection Event::Fuse Blow/r/nEvents::Vegetation::Tree/r/nEquipment::Overhead Equipment::Conductor/r/nEquipment::Interrupting Device::Fuse,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-2.0203326,-0.008872948,"-6.884451866149902,-7.034258842468262","-6.884452,-7.034259,7.351178,7.7934732,-7.599304,-7.5542593,-6.287627,6.662462","-2.0203325748443604,-0.00887294765561819",3.0,0.9999143402732981
263,1,Provider 1,Site0006,,0.149,2005-01-04T00:00:00Z,2005-01-04T00:00:00.149889312Z,2005-01-04T00:00:00Z,7692.0,,"Equipment, Device UG, Damaged.",PoW,Events::Equipment Failure::Equipment Failure/r/nEvents::Protection Event::Fuse Blow/r/nEquipment::Interrupting Device::Fuse/r/nEquipment::Underground Equipment::Nonspecific Underground Equipment,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.8498408,-0.022974776,"-6.833068370819092,-6.973894119262695","-6.8330684,-6.973894,7.320211,7.736973,-7.523367,-7.4604616,-6.229439,6.6105137","-1.849840760231018,-0.022974776104092598",0.0,0.997839421660551
264,1,Provider 1,Site0005,,0.149,2005-10-20T00:00:00Z,2005-10-20T00:00:00.149889312Z,2005-10-20T00:00:00Z,7692.0,,"Motor Vehicle, Pole OH, Damaged.",PoW,Events::External::Motor Vehicle Accident/r/nEvents::Protection Event::Fuse Blow/r/nEquipment::Overhead Equipment::Pole/r/nEquipment::Interrupting Device::Fuse,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.8460028,-0.02286512,"-6.831635475158691,-6.971242427825928","-6.8316355,-6.9712424,7.3204136,7.734821,-7.523079,-7.458009,-6.2288733,6.6091576","-1.8460028171539307,-0.022865120321512222",0.0,0.9978015264060007
265,1,Provider 1,Site0006,,0.133,2005-09-30T00:00:00Z,2005-09-30T00:00:00.133237817Z,2005-09-30T00:00:00Z,7692.0,,"Fuse blown due to cable failure; Equipment, Cable UG, Dig-in.",PoW,Events::Protection Event::Fuse Blow/r/nEquipment::Underground Equipment::Primary Cable/r/nEquipment::Interrupting Device::Fuse/r/nEquipment::Underground Equipment::Nonspecific Underground Equipment,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.9201484,-0.0063313246,"-6.852046012878418,-7.00645112991333","-6.852046,-7.006451,7.3422475,7.748666,-7.550826,-7.4891524,-6.2530713,6.64559","-1.9201483726501465,-0.006331324577331543",12.0,0.999568985885464
266,1,Provider 1,Site0006,,0.099,2006-05-15T00:00:00Z,2006-05-15T00:00:00.099843791Z,2006-05-15T00:00:00Z,7692.0,,"Fuse blown due to cable failure; Equipment, Cable UG, Dig-in.",PoW,Events::Fault::Cable Fault/r/nEvents::Protection Event::Fuse Blow/r/nEquipment::Underground Equipment::Primary Cable/r/nEquipment::Interrupting Device::Fuse/r/nEquipment::Underground Equipment::Nonspecific Underground Equipment,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.9744582,-0.02560793,"-6.874156951904297,-7.01585054397583","-6.874157,-7.0158505,7.3390884,7.7939053,-7.568781,-7.528123,-6.267421,6.649763","-1.9744582176208496,-0.02560793049633503",8.0,0.9985711948152205
267,1,Provider 1,Site0006,,0.083,2005-06-13T00:00:00Z,2005-06-13T00:00:00.083181463Z,2005-06-13T00:00:00Z,7692.0,,"Equipment, Transformer UG, Damaged.",PoW,Events::Protection Event::Fuse Blow/r/nEquipment::Interrupting Device::Fuse/r/nEquipment::Transformer::Underground Service Transformer/r/nEquipment::Underground Equipment::Nonspecific Underground Equipment,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-2.0209086,-0.008806327,"-6.8845438957214355,-7.03335428237915","-6.884544,-7.0333543,7.353909,7.7926292,-7.599739,-7.554005,-6.287732,6.662858","-2.0209085941314697,-0.008806327357888222",3.0,0.9999181251388798
268,1,Provider 1,Site0005,,0.099,2006-09-06T00:00:00Z,2006-09-06T00:00:00.099869796Z,2006-09-06T00:00:00Z,7692.0,,"Equipment, Device UG, Damaged.",PoW,Events::Equipment Failure::Equipment Failure/r/nEvents::Protection Event::Fuse Blow/r/nEquipment::Interrupting Device::Fuse/r/nEquipment::Underground Equipment::Nonspecific Underground Equipment,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.9746363,-0.023764055,"-6.873076438903809,-7.0173540115356445","-6.8730764,-7.017354,7.3389263,7.7922745,-7.568021,-7.5304294,-6.2661433,6.651254","-1.9746363162994385,-0.023764055222272873",8.0,0.998438831762515
269,1,Provider 1,Site0006,,0.066,2005-10-22T00:00:00Z,2005-10-22T00:00:00.066545124Z,2005-10-22T00:00:00Z,7692.0,,"Motor Vehicle, Fuse UG, Damaged",PoW,Events::External::Motor Vehicle Accident/r/nEvents::Protection Event::Fuse Blow/r/nEquipment::Interrupting Device::Fuse/r/nEquipment::Interrupting Device::Sectionalizer,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-2.0375063,0.0023027016,"-6.89565372467041,-7.031770706176758","-6.8956537,-7.0317707,7.3620734,7.782501,-7.5967293,-7.570609,-6.3068857,6.6734724","-2.037506341934204,0.002302701584994793",3.0,0.9999998377984347
270,1,Provider 1,Site0006,,0.183,2005-10-22T00:00:00Z,2005-10-22T00:00:00.183203134Z,2005-10-22T00:00:00Z,7692.0,,"Motor Vehicle, Fuse UG, Damaged",PoW,Events::External::Motor Vehicle Accident/r/nEvents::Protection Event::Fuse Blow/r/nEquipment::Interrupting Device::Fuse/r/nEquipment::Interrupting Device::Sectionalizer,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.681376,-0.025591595,"-6.774792671203613,-6.902795791625977","-6.7747927,-6.902796,7.246871,7.6795087,-7.4727497,-7.3910007,-6.184325,6.56038","-1.6813759803771973,-0.025591595098376274",11.0,1.0
271,1,Provider 1,Site0005,,0.083,2006-07-23T00:00:00.916999995Z,2006-07-23T00:00:01.000224790Z,2006-07-23T00:00:00.916999995Z,7692.0,,Undetermined.,PoW,Events::Other::Unknown,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-2.0208735,-0.008128572,"-6.883310794830322,-7.034641742706299","-6.883311,-7.0346417,7.352057,7.792605,-7.6004767,-7.5548515,-6.2857847,6.6645637","-2.020873546600342,-0.008128572255373001",3.0,0.9999248723901766
272,1,Provider 1,Site0006,,0.149,2006-06-03T00:00:00Z,2006-06-03T00:00:00.149869799Z,2006-06-03T00:00:00Z,7692.0,,"Equipment, XFMR UG, Damaged.",PoW,Events::Equipment Failure::Transformer Failure/r/nEquipment::Interrupting Device::Sectionalizer/r/nEquipment::Transformer::Underground Service Transformer/r/nEvents::Equipment Failure::Nonspecific Equipment Failure/r/nEquipment::Underground Equipment::Nonspecific Underground Equipment,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.8384258,-0.024674747,"-6.830831050872803,-6.970872402191162","-6.830831,-6.9708724,7.3148303,7.7343416,-7.517624,-7.4552326,-6.2256536,6.6063576","-1.8384257555007935,-0.02467474713921547",0.0,0.9991294605512879
273,1,Provider 1,Site0006,,0.149,2006-06-03T00:00:00Z,2006-06-03T00:00:00.149889312Z,2006-06-03T00:00:00Z,7692.0,,"Equipment, XFMR UG, Damaged.",PoW,Events::Equipment Failure::Transformer Failure/r/nEquipment::Interrupting Device::Sectionalizer/r/nEquipment::Transformer::Underground Service Transformer/r/nEvents::Equipment Failure::Nonspecific Equipment Failure/r/nEquipment::Underground Equipment::Nonspecific Underground Equipment,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.8384808,-0.025315015,"-6.831244468688965,-6.970540523529053","-6.8312445,-6.9705405,7.315357,7.7345634,-7.517889,-7.45458,-6.225508,6.6062193","-1.838480830192566,-0.025315014645457268",0.0,0.9992828009839411
274,1,Provider 1,Site0006,,0.149,2006-06-03T00:00:00Z,2006-06-03T00:00:00.149889312Z,2006-06-03T00:00:00Z,7692.0,,"Equipment, XFMR UG, Damaged.",PoW,Events::Equipment Failure::Transformer Failure/r/nEquipment::Interrupting Device::Sectionalizer/r/nEquipment::Transformer::Underground Service Transformer/r/nEvents::Equipment Failure::Nonspecific Equipment Failure/r/nEquipment::Underground Equipment::Nonspecific Underground Equipment,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.8385633,-0.025150616,"-6.831130504608154,-6.970371723175049","-6.8311305,-6.9703717,7.3152556,7.734643,-7.517947,-7.4547048,-6.2258797,6.606229","-1.838563323020935,-0.025150615721940994",0.0,0.9992563291603327
275,1,Provider 1,Site0005,,0.149,2006-07-05T00:00:00Z,2006-07-05T00:00:00.149889312Z,2006-07-05T00:00:00Z,7692.0,,"Equipment, Cable UG, Damaged.",PoW,Events::Equipment Failure::Equipment Failure/r/nEquipment::Underground Equipment::Primary Cable/r/nEquipment::Interrupting Device::Sectionalizer/r/nEquipment::Underground Equipment::Nonspecific Underground Equipment,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.840165,-0.025168419,"-6.832120895385742,-6.97151517868042","-6.832121,-6.971515,7.3156295,7.7355924,-7.5184383,-7.4527225,-6.226769,6.6081867","-1.8401650190353394,-0.025168418884277344",0.0,0.9993421637782892
