id,sigTypeId,dataSource,deviceName,deviceType,waveDuration,waveStartTimestamp,waveEndTimestamp,eventStartTimestamp,samplingRate,faultType,description,dataType,eventTags,eventTagsBi,eventTags_color,latent_x,latent_y,latent_coord,latent_vectors,embedding_coord,cluster_label,cluster_prob
276,1,Provider 1,Site0005,,0.149,2006-07-05T00:00:00Z,2006-07-05T00:00:00.149869799Z,2006-07-05T00:00:00Z,7692.0,,"Equipment, Cable UG, Damaged.",PoW,Equipment::Underground Equipment::Primary Cable/r/nEquipment::Interrupting Device::Sectionalizer/r/nEvents::Equipment Failure::Nonspecific Equipment Failure/r/nEquipment::Underground Equipment::Nonspecific Underground Equipment,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.8401705,-0.025100205,"-6.831707954406738,-6.971682548522949","-6.831708,-6.9716825,7.3163085,7.7353983,-7.5183206,-7.4530277,-6.2260127,6.608427","-1.8401705026626587,-0.025100205093622208",0.0,0.9993277013797252
277,1,Provider 1,Site0012,,0.183,2005-07-16T00:00:00Z,2005-07-16T00:00:00.183268238Z,2005-07-16T00:00:00Z,15385.0,,"Motor Vehicle, Pole OH, Damaged.",PoW,Events::Equipment Failure::Equipment Failure/r/nEvents::External::Motor Vehicle Accident/r/nEquipment::Overhead Equipment::Pole/r/nEquipment::Interrupting Device::Sectionalizer,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.6939635,0.044347104,"-6.740093231201172,-6.941474437713623","-6.740093,-6.9414744,7.254376,7.6472936,-7.4698815,-7.4076023,-6.2150545,6.57752","-1.6939635276794434,0.04434710368514061",6.0,1.0
278,1,Provider 1,Site0006,,0.083,2006-07-23T00:00:00.916999995Z,2006-07-23T00:00:01.000203125Z,2006-07-23T00:00:00.916999995Z,7692.0,,Undetermined.,PoW,Events::Other::Unknown/r/nEquipment::Interrupting Device::Sectionalizer,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-2.0181339,-0.008745338,"-6.883272647857666,-7.033109188079834","-6.8832726,-7.033109,7.351795,7.7917595,-7.5984583,-7.5540576,-6.2857976,6.6624656","-2.0181338787078857,-0.008745337836444378",3.0,0.9998221231871399
279,1,Provider 1,Site0006,,0.149,2005-10-19T00:00:00Z,2005-10-19T00:00:00.149889312Z,2005-10-19T00:00:00Z,7692.0,,Undetermined ? Under Investigation.,PoW,Events::Other::Unknown/r/nEquipment::Interrupting Device::Sectionalizer,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.8442045,-0.025194976,"-6.8327507972717285,-6.971538543701172","-6.832751,-6.9715385,7.318173,7.7365546,-7.521325,-7.4536433,-6.2271147,6.6111965","-1.8442045450210571,-0.02519497647881508",0.0,0.9994980305957666
280,1,Provider 1,Site0006,,0.083,2005-10-18T00:00:00Z,2005-10-18T00:00:00.083213962Z,2005-10-18T00:00:00Z,7692.0,,Undetermined ? Under Investigation.,PoW,Events::Other::Unknown/r/nEquipment::Interrupting Device::Sectionalizer,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-2.0204713,-0.008629006,"-6.884493827819824,-7.033463478088379","-6.884494,-7.0334635,7.352778,7.792856,-7.5995436,-7.553651,-6.288333,6.662485","-2.0204713344573975,-0.008629006333649158",3.0,0.999917348979287
281,1,Provider 1,Site0006,,0.149,2005-10-18T00:00:00Z,2005-10-18T00:00:00.149869799Z,2005-10-18T00:00:00Z,7692.0,,Undetermined ? Under Investigation.,PoW,Events::Other::Unknown/r/nEquipment::Interrupting Device::Sectionalizer,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.845683,-0.024465362,"-6.8329081535339355,-6.9731221199035645","-6.832908,-6.973122,7.3185735,7.7369514,-7.521021,-7.4556217,-6.2279253,6.6102886","-1.845682978630066,-0.02446536161005497",0.0,0.9993159194902974
282,1,Provider 1,Site0006,,0.149,2005-10-18T00:00:00Z,2005-10-18T00:00:00.149869799Z,2005-10-18T00:00:00Z,7692.0,,Undetermined ? Under Investigation.,PoW,Events::Other::Unknown/r/nEquipment::Interrupting Device::Sectionalizer,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.846276,-0.025057077,"-6.83339262008667,-6.972949504852295","-6.8333926,-6.9729495,7.319072,7.7373447,-7.5215635,-7.4544373,-6.2274785,6.6119018","-1.846276044845581,-0.025057077407836914",0.0,0.9995193068639779
283,1,Provider 1,Site0006,,0.149,2005-10-22T00:00:00Z,2005-10-22T00:00:00.149889312Z,2005-10-22T00:00:00Z,7692.0,,"Motor Vehicle, Fuse UG, Damaged",PoW,Events::External::Motor Vehicle Accident/r/nEquipment::Interrupting Device::Fuse/r/nEquipment::Interrupting Device::Sectionalizer/r/nEvents::Equipment Failure::Nonspecific Equipment Failure/r/nEquipment::Underground Equipment::Nonspecific Underground Equipment,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.8458664,-0.024628267,"-6.833218574523926,-6.9730753898620605","-6.8332186,-6.9730754,7.318697,7.7368755,-7.520959,-7.4556656,-6.2277575,6.6107063","-1.8458664417266846,-0.02462826669216156",0.0,0.9993820087062446
284,1,Provider 1,Site0006,,0.083,2005-10-22T00:00:00.300000011Z,2005-10-22T00:00:00.383224807Z,2005-10-22T00:00:00.300000011Z,7692.0,,"Fuse cabinet; Motor Vehicle, Fuse UG, Damaged",PoW,Events::External::Motor Vehicle Accident/r/nEquipment::Interrupting Device::Fuse/r/nEquipment::Interrupting Device::Sectionalizer/r/nEvents::Equipment Failure::Nonspecific Equipment Failure/r/nEquipment::Underground Equipment::Nonspecific Underground Equipment,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-2.020893,-0.007951361,"-6.883101940155029,-7.033121585845947","-6.883102,-7.0331216,7.3554635,7.79195,-7.6006446,-7.553907,-6.2872667,6.6631575","-2.020893096923828,-0.007951361127197742",3.0,0.9999258099761287
285,1,Provider 1,Site0006,,0.149,2005-10-18T00:00:00Z,2005-10-18T00:00:00.149869799Z,2005-10-18T00:00:00Z,7692.0,,Undetermined ? Under Investigation.,PoW,Events::Other::Unknown/r/nEquipment::Interrupting Device::Sectionalizer,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.8456773,-0.024409771,"-6.833206653594971,-6.9726338386535645","-6.8332067,-6.972634,7.3180194,7.7367287,-7.5213337,-7.455751,-6.2284045,6.6103916","-1.8456772565841675,-0.024409770965576172",0.0,0.9992925632542483
286,1,Provider 1,Site0006,,0.149,2005-10-18T00:00:00Z,2005-10-18T00:00:00.149908825Z,2005-10-18T00:00:00Z,7692.0,,Undetermined ? Under Investigation.,PoW,Events::Other::Unknown/r/nEquipment::Interrupting Device::Sectionalizer,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.8482207,-0.024856303,"-6.83400821685791,-6.973881244659424","-6.834008,-6.9738812,7.31947,7.7383027,-7.5224214,-7.4546714,-6.2286363,6.6123","-1.848220705986023,-0.02485630288720131",0.0,0.9995029043978197
287,1,Provider 1,Site0006,,0.149,2005-10-18T00:00:00Z,2005-10-18T00:00:00.149869799Z,2005-10-18T00:00:00Z,7692.0,,Undetermined ? Under Investigation.,PoW,Events::Other::Unknown/r/nEquipment::Interrupting Device::Sectionalizer,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.8469311,-0.024709668,"-6.833216667175293,-6.973452091217041","-6.8332167,-6.973452,7.3195953,7.73798,-7.5219774,-7.453617,-6.2284684,6.6117754","-1.8469310998916626,-0.02470966801047325",0.0,0.9994323772860141
288,1,Provider 1,Site0005,,0.166,2006-07-05T00:00:00Z,2006-07-05T00:00:00.166601534Z,2006-07-05T00:00:00Z,7692.0,,"Equipment, Cable UG, Damaged.",PoW,Equipment::Underground Equipment::Primary Cable/r/nEquipment::Interrupting Device::Sectionalizer/r/nEvents::Equipment Failure::Nonspecific Equipment Failure/r/nEquipment::Underground Equipment::Nonspecific Underground Equipment,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.7613361,-0.016714666,"-6.7938432693481445,-6.942220211029053","-6.7938433,-6.94222,7.2826467,7.7039876,-7.495086,-7.4289217,-6.201658,6.589001","-1.761336088180542,-0.016714666038751602",0.0,0.9218363928136832
289,1,Provider 1,Site0012,,0.183,2005-07-16T00:00:00Z,2005-07-16T00:00:00.183268238Z,2005-07-16T00:00:00Z,15385.0,,"Motor Vehicle, Pole OH, Damaged.",PoW,Events::Equipment Failure::Equipment Failure/r/nEquipment::Overhead Equipment::Pole/r/nEquipment::Interrupting Device::Sectionalizer,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.6951797,0.047296025,"-6.744879722595215,-6.9431233406066895","-6.7448797,-6.9431233,7.2543206,7.641438,-7.4663544,-7.4135637,-6.218994,6.57516","-1.6951797008514404,0.04729602485895157",6.0,1.0
290,1,Provider 1,Site0012,,0.183,2005-07-16T00:00:00Z,2005-07-16T00:00:00.183268238Z,2005-07-16T00:00:00Z,15385.0,,"Motor Vehicle, Pole OH, Damaged.",PoW,Events::Equipment Failure::Equipment Failure/r/nEquipment::Overhead Equipment::Pole/r/nEquipment::Interrupting Device::Sectionalizer,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.693525,0.04798315,"-6.742941856384277,-6.943231105804443","-6.742942,-6.943231,7.2545385,7.6412835,-7.466058,-7.4121704,-6.21859,6.5742598","-1.693524956703186,0.04798315092921257",6.0,1.0
291,1,Provider 1,Site0012,,0.183,2005-07-16T00:00:00Z,2005-07-16T00:00:00.183268238Z,2005-07-16T00:00:00Z,15385.0,,"Motor Vehicle, Pole OH, Damaged.",PoW,Events::Equipment Failure::Equipment Failure/r/nEquipment::Overhead Equipment::Pole/r/nEquipment::Interrupting Device::Sectionalizer,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.6966171,0.046331026,"-6.7389421463012695,-6.941839694976807","-6.738942,-6.9418397,7.257781,7.6473103,-7.4705906,-7.4098125,-6.2172494,6.577342","-1.6966171264648438,0.046331025660037994",6.0,1.0
292,1,Provider 1,Site0006,,0.166,2006-07-05T00:00:00Z,2006-07-05T00:00:00.166579832Z,2006-07-05T00:00:00Z,7692.0,,"Equipment, Cable UG, Damaged.",PoW,Equipment::Underground Equipment::Primary Cable/r/nEquipment::Interrupting Device::Sectionalizer/r/nEvents::Equipment Failure::Nonspecific Equipment Failure/r/nEquipment::Underground Equipment::Nonspecific Underground Equipment,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.7611227,-0.017137822,"-6.795048713684082,-6.941732406616211","-6.7950487,-6.9417324,7.2812176,7.703755,-7.4948435,-7.429037,-6.202158,6.589133","-1.761122703552246,-0.01713782176375389",0.0,0.8970312442160209
293,1,Provider 1,Site0006,,0.099,2005-10-19T00:00:00Z,2005-10-19T00:00:00.099856793Z,2005-10-19T00:00:00Z,7692.0,,Undetermined.,PoW,Events::Other::Unknown/r/nState::Change State::Energized,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.9768794,-0.023942916,"-6.874377250671387,-7.016505718231201","-6.8743773,-7.0165057,7.341161,7.7926626,-7.5702076,-7.529329,-6.268471,6.6514115","-1.976879358291626,-0.023942915722727776",8.0,0.9994092461371571
294,1,Provider 1,Site0012,,0.183,2006-06-24T00:00:00Z,2006-06-24T00:00:00.183268238Z,2006-06-24T00:00:00Z,15385.0,,"Weather Related, Storm, Lightning.",PoW,Conditions::Weather::Lightning Storm/r/nState::Change State::Energized,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1]","(0.050383, 0.029803, 0.527975, 1.0)",-1.682485,0.046368387,"-6.742363452911377,-6.941684246063232","-6.7423635,-6.9416842,7.246898,7.636746,-7.461665,-7.4087915,-6.213084,6.5705166","-1.6824849843978882,0.04636838659644127",6.0,1.0
295,1,Provider 1,Site0006,,0.116,2006-11-01T00:00:00Z,2006-11-01T00:00:00.116536464Z,2006-11-01T00:00:00Z,7692.0,,Undetermined.,PoW,Events::Other::Unknown/r/nState::Change State::Energized,"[0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0]","(0.050383, 0.029803, 0.527975, 1.0)",-1.9407419,-0.013845791,"-6.8764777183532715,-7.012292385101318","-6.8764777,-7.0122924,7.3362594,7.757551,-7.5530815,-7.494678,-6.266354,6.6517167","-1.9407418966293335,-0.013845791108906269",12.0,0.9955035082924211
